[
  {
    "claim_id": "H-001",
    "manufacturer": "Bradford White",
    "doc_title": "ASME Series Immersion Thermostat with Contactors Service Manual (models 6A to 120A; electric commercial storage heaters)",
    "doc_type": "service_manual",
    "doc_url": "https://www.manualslib.com/manual/808386/Bradford-White-6a.html",
    "doc_rev": "238-47202-00A",
    "locator": "p.14 troubleshooting table, Not Enough Hot Water; p.15 heating element test (ACE-I); ManualsLib mirror of the manufacturer manual",
    "product_class": "storage_heater",
    "symptom": "not_hot_enough",
    "cause_text": "Heating element has failed open or burned out (inoperative element)",
    "cause_id": "heater_output_loss",
    "check_text": "With power off, measure element resistance across its terminals and compare with the rated value (12.8 ohms for a 240 V 4500 W element)",
    "check_id": "NEW:element_resistance_test",
    "expected_obs": "A reading outside about 6 percent of the rated resistance means a bad element that must be replaced",
    "expected_dir": "0",
    "action": "Replace the element",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "indicates a bad element"
  },
  {
    "claim_id": "H-002",
    "manufacturer": "Bradford White",
    "doc_title": "ASME Series Immersion Thermostat with Contactors Service Manual (models 6A to 120A; electric commercial storage heaters)",
    "doc_type": "service_manual",
    "doc_url": "https://www.manualslib.com/manual/808386/Bradford-White-6a.html",
    "doc_rev": "238-47202-00A",
    "locator": "p.14 table, Over Heated Water; p.13 common element failures; p.15 grounded-element test; ManualsLib mirror",
    "product_class": "storage_heater",
    "symptom": "too_hot",
    "cause_text": "Grounded heating element lets water overheat, limited only by the manual-reset high limit (ECO)",
    "cause_id": "NEW:element_grounded_overtemperature",
    "check_text": "With power off, put one meter probe on an element terminal and the other on the element flange (ground)",
    "check_id": "NEW:element_ground_continuity_test",
    "expected_obs": "Any meter reading means the element is grounded; a healthy element reads nothing",
    "expected_dir": "1",
    "action": "Replace the grounded element",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Any reading indicates a grounded element"
  },
  {
    "claim_id": "H-003",
    "manufacturer": "Bradford White",
    "doc_title": "ASME Series Immersion Thermostat with Contactors Service Manual (models 6A to 120A; electric commercial storage heaters)",
    "doc_type": "service_manual",
    "doc_url": "https://www.manualslib.com/manual/808386/Bradford-White-6a.html",
    "doc_rev": "238-47202-00A",
    "locator": "p.14 table, Not Enough Hot Water (Inoperative thermostat); p.19 immersion thermostat test (ACE-V); ManualsLib mirror",
    "product_class": "storage_heater",
    "symptom": "not_hot_enough",
    "cause_text": "Immersion thermostat inoperative, so it does not call for heat correctly",
    "cause_id": "plant_sensor_offset",
    "check_text": "With power off and tank water within the thermostat range, check continuity across the control screw terminals with the dial at highest, then lowest",
    "check_id": "NEW:thermostat_continuity_test",
    "expected_obs": "Continuity should exist at the highest setting and be absent at the lowest; no continuity at highest means replace the thermostat",
    "expected_dir": "-1",
    "action": "Replace the thermostat",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Continuity NOT present, replace thermostat."
  },
  {
    "claim_id": "H-004",
    "manufacturer": "Bradford White",
    "doc_title": "ASME Series Immersion Thermostat with Contactors Service Manual (models 6A to 120A; electric commercial storage heaters)",
    "doc_type": "service_manual",
    "doc_url": "https://www.manualslib.com/manual/808386/Bradford-White-6a.html",
    "doc_rev": "238-47202-00A",
    "locator": "p.14 table, Not Enough Hot Water; ManualsLib mirror",
    "product_class": "storage_heater",
    "symptom": "not_hot_enough",
    "cause_text": "Thermostat dial set too low",
    "cause_id": "heater_setpoint_low",
    "check_text": "No check given; the table pairs the cause with raising the setting",
    "check_id": "NONE",
    "expected_obs": "Not stated",
    "expected_dir": "NA",
    "action": "Increase the thermostat setting",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Thermostat set to low."
  },
  {
    "claim_id": "H-005",
    "manufacturer": "Bradford White",
    "doc_title": "ASME Series Immersion Thermostat with Contactors Service Manual (models 6A to 120A; electric commercial storage heaters)",
    "doc_type": "service_manual",
    "doc_url": "https://www.manualslib.com/manual/808386/Bradford-White-6a.html",
    "doc_rev": "238-47202-00A",
    "locator": "p.14 table, Not Enough Hot Water (Inoperative contactor); p.20 contactor test (ACE-VI); ManualsLib mirror",
    "product_class": "storage_heater",
    "symptom": "not_hot_enough",
    "cause_text": "Contactor fails to pass power to the elements even though its coil is energized",
    "cause_id": "heater_output_loss",
    "check_text": "On a call for heat with 120 V present across the coil, measure rated voltage across the contactor's lower terminals",
    "check_id": "NEW:contactor_voltage_test",
    "expected_obs": "Rated voltage absent at the lower terminals while the coil is energized means the contactor is bad",
    "expected_dir": "-1",
    "action": "Replace the contactor",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Rated voltage NOT present, replace contactor."
  },
  {
    "claim_id": "H-006",
    "manufacturer": "Bradford White",
    "doc_title": "ASME Series Immersion Thermostat with Contactors Service Manual (models 6A to 120A; electric commercial storage heaters)",
    "doc_type": "service_manual",
    "doc_url": "https://www.manualslib.com/manual/808386/Bradford-White-6a.html",
    "doc_rev": "238-47202-00A",
    "locator": "p.14 table, No Hot Water (Open ECO); p.18 high limit (ECO) test (ACE-IV); ManualsLib mirror",
    "product_class": "storage_heater",
    "symptom": "no_hot_water",
    "cause_text": "Manual-reset high limit (ECO) has tripped open (opens on rise at about 196 F)",
    "cause_id": "heater_output_loss",
    "check_text": "Press the reset buttons and listen or feel for a click; with power off and water below trip temperature, check continuity through the ECO",
    "check_id": "NEW:eco_continuity_test",
    "expected_obs": "No continuity through the ECO after reset means the switch must be replaced",
    "expected_dir": "-1",
    "action": "Reset the ECO; replace the switch if continuity is absent",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Continuity NOT present, Replace switch."
  },
  {
    "claim_id": "H-007",
    "manufacturer": "Bradford White",
    "doc_title": "ASME Series Immersion Thermostat with Contactors Service Manual (models 6A to 120A; electric commercial storage heaters)",
    "doc_type": "service_manual",
    "doc_url": "https://www.manualslib.com/manual/808386/Bradford-White-6a.html",
    "doc_rev": "238-47202-00A",
    "locator": "p.14 table, Not Enough Hot Water; ManualsLib mirror",
    "product_class": "storage_heater",
    "symptom": "not_hot_enough",
    "cause_text": "Very cold inlet water to the heater limits delivered temperature",
    "cause_id": "NEW:very_cold_inlet_water",
    "check_text": "No check given",
    "check_id": "NONE",
    "expected_obs": "Not stated",
    "expected_dir": "NA",
    "action": "Temper the water supplied to the heater",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Very cold inlet water to heater."
  },
  {
    "claim_id": "H-008",
    "manufacturer": "Bradford White",
    "doc_title": "ASME Series Immersion Thermostat with Contactors Service Manual (models 6A to 120A; electric commercial storage heaters)",
    "doc_type": "service_manual",
    "doc_url": "https://www.manualslib.com/manual/808386/Bradford-White-6a.html",
    "doc_rev": "238-47202-00A",
    "locator": "p.14 table, Slow Hot Water Recovery; p.13 sediment paragraph; ManualsLib mirror",
    "product_class": "storage_heater",
    "symptom": "not_hot_enough",
    "cause_text": "Sediment or lime build-up on the heating elements slows recovery",
    "cause_id": "heater_output_loss",
    "check_text": "No separate check; the table pairs the cause with cleaning or replacing the elements",
    "check_id": "NONE",
    "expected_obs": "Not stated",
    "expected_dir": "NA",
    "action": "Clean or replace the heating elements",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Sediment or lime build up on element(s)."
  },
  {
    "claim_id": "H-009",
    "manufacturer": "PVI Industries",
    "doc_title": "QuickDraw Storage and Semi-instantaneous Boiler Water Heater Installation & Maintenance Manual",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/522543/Pvi-Industries-Quickdraw.html",
    "doc_rev": "PV500-26 05/13",
    "locator": "ManualsLib page 18 of 20, Troubleshooting Notes, Problem 1 (outlet temperature not constant), cause a",
    "product_class": "indirect_or_hx",
    "symptom": "unstable_or_hunting",
    "cause_text": "Insufficient recovery: the load exceeds what the heater can recover",
    "cause_id": "demand_exceeds_capacity",
    "check_text": "Check that the heater's design rating is not being exceeded",
    "check_id": "NEW:check_heater_design_rating_not_exceeded",
    "expected_obs": "Actual load above the design rating",
    "expected_dir": "1",
    "action": "Keep the load within the design rating",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "heater design rating is not being exceeded"
  },
  {
    "claim_id": "H-010",
    "manufacturer": "PVI Industries",
    "doc_title": "QuickDraw Storage and Semi-instantaneous Boiler Water Heater Installation & Maintenance Manual",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/522543/Pvi-Industries-Quickdraw.html",
    "doc_rev": "PV500-26 05/13",
    "locator": "ManualsLib page 18 of 20, Troubleshooting Notes, Problem 1, cause b",
    "product_class": "indirect_or_hx",
    "symptom": "unstable_or_hunting",
    "cause_text": "Thermostat or controller malfunctioning or misadjusted; if always open, outlet temperature varies with load",
    "cause_id": "plant_sensor_offset",
    "check_text": "Measure the tank temperature near the thermostat and compare it with the setpoint",
    "check_id": "K11",
    "expected_obs": "A good thermostat cycles on and off within 5 F of setpoint; larger deviation indicates a bad or misadjusted control",
    "expected_dir": "0",
    "action": "Replace the thermostat if necessary",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "turn on and off within 5°F of setpoint"
  },
  {
    "claim_id": "H-011",
    "manufacturer": "PVI Industries",
    "doc_title": "QuickDraw Storage and Semi-instantaneous Boiler Water Heater Installation & Maintenance Manual",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/522543/Pvi-Industries-Quickdraw.html",
    "doc_rev": "PV500-26 05/13",
    "locator": "ManualsLib page 18 of 20, Troubleshooting Notes, Problem 2 (slow recovery or outlet below setpoint), cause c",
    "product_class": "indirect_or_hx",
    "symptom": "not_hot_enough",
    "cause_text": "Boiler-water temperature control valve not opening properly, restricting heat input to the coil",
    "cause_id": "heater_output_loss",
    "check_text": "Check the valve actuator and linkage for proper operation",
    "check_id": "NEW:control_valve_actuator_linkage_check",
    "expected_obs": "Actuator or linkage fails to open the valve",
    "expected_dir": "0",
    "action": "Replace the valve parts if necessary",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "The temperature control valve is not opening properly."
  },
  {
    "claim_id": "H-012",
    "manufacturer": "PVI Industries",
    "doc_title": "QuickDraw Storage and Semi-instantaneous Boiler Water Heater Installation & Maintenance Manual",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/522543/Pvi-Industries-Quickdraw.html",
    "doc_rev": "PV500-26 05/13",
    "locator": "ManualsLib page 18 of 20, Troubleshooting Notes, Problem 2, cause f",
    "product_class": "indirect_or_hx",
    "symptom": "not_hot_enough",
    "cause_text": "Heat exchanger fouled with scale on the water side",
    "cause_id": "heater_output_loss",
    "check_text": "Inspect the heat exchanger for excessive scaling or fouling on the water side",
    "check_id": "NEW:inspect_hx_waterside_scale",
    "expected_obs": "Excessive scale or fouling found on the water side",
    "expected_dir": "1",
    "action": "Inspection only is stated on this page; no cleaning method given there",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Heat exchanger is fouled."
  },
  {
    "claim_id": "H-013",
    "manufacturer": "PVI Industries",
    "doc_title": "QuickDraw Storage and Semi-instantaneous Boiler Water Heater Installation & Maintenance Manual",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/522543/Pvi-Industries-Quickdraw.html",
    "doc_rev": "PV500-26 05/13",
    "locator": "ManualsLib page 18 of 20, Troubleshooting Notes, Problem 2, cause e",
    "product_class": "indirect_or_hx",
    "symptom": "not_hot_enough",
    "cause_text": "Heat exchanger breached, so tank water leaks into the boiler-side coil",
    "cause_id": "NEW:hx_breach_leak",
    "check_text": "Shut off the boiler water supply and see whether residual flow stops after a short time",
    "check_id": "NEW:isolate_boiler_supply_residual_flow_test",
    "expected_obs": "Flow that continues after isolation means water is leaking from the tank into the coil",
    "expected_dir": "1",
    "action": "Disassemble, inspect, then repair or replace the heat exchanger",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Heat exchanger is breached."
  },
  {
    "claim_id": "H-014",
    "manufacturer": "PVI Industries",
    "doc_title": "QuickDraw Storage and Semi-instantaneous Boiler Water Heater Installation & Maintenance Manual",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/522543/Pvi-Industries-Quickdraw.html",
    "doc_rev": "PV500-26 05/13",
    "locator": "ManualsLib page 18 of 20, Troubleshooting Notes, Problem 2, cause g",
    "product_class": "indirect_or_hx",
    "symptom": "not_hot_enough",
    "cause_text": "Abnormal operating conditions: flow rate or setpoint above specification, or other loads on the heater",
    "cause_id": "demand_exceeds_capacity",
    "check_text": "Confirm measured flow rate with meters or by volume over time, compare setpoint with the specified value, and look for other loads",
    "check_id": "NEW:measure_flow_rate_vs_design",
    "expected_obs": "Flow or setpoint above specified values, or additional loads present",
    "expected_dir": "1",
    "action": "Return flow, setpoint and loads to specified values",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Abnormal operating conditions."
  },
  {
    "claim_id": "H-015",
    "manufacturer": "PVI Industries",
    "doc_title": "QuickDraw Storage and Semi-instantaneous Boiler Water Heater Installation & Maintenance Manual",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/522543/Pvi-Industries-Quickdraw.html",
    "doc_rev": "PV500-26 05/13",
    "locator": "ManualsLib page 18 of 20, Troubleshooting Notes, Problem 4 (outlet temperature too high), cause k",
    "product_class": "indirect_or_hx",
    "symptom": "too_hot",
    "cause_text": "Boiler-water control valve not closing properly, so heat input is excessive",
    "cause_id": "NEW:control_valve_not_closing",
    "check_text": "No separate check; solution points to the valve adjustment instructions",
    "check_id": "NONE",
    "expected_obs": "Not stated",
    "expected_dir": "NA",
    "action": "Follow the valve adjustment instructions and replace worn components",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "The control valve is not closing properly."
  },
  {
    "claim_id": "H-016",
    "manufacturer": "Triangle Tube",
    "doc_title": "TR-20 Service Technician's Trouble Shooting Guide (indirect-fired water heaters)",
    "doc_type": "troubleshooting_guide",
    "doc_url": "https://www.manualslib.com/manual/1427128/Triangletube-Tr-20.html",
    "doc_rev": "TTPTSG-4/06",
    "locator": "Insufficient Hot Water section, p.6 (ManualsLib page 6 of 21)",
    "product_class": "indirect_or_hx",
    "symptom": "not_hot_enough",
    "cause_text": "Real fixture flow rates are higher than the flows the tank was sized for",
    "cause_id": "demand_exceeds_capacity",
    "check_text": "Time fixture flow with a bucket and stopwatch",
    "check_id": "NEW:measure_fixture_flow_bucket_test",
    "expected_obs": "Measured flow above the sizing assumption (example given: 5.0 gpm heads versus 2.0 gpm design)",
    "expected_dir": "1",
    "action": "Re-confirm the demand with ASHRAE or ASPE sizing using the measured flows",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Use a bucket and a stopwatch"
  },
  {
    "claim_id": "H-017",
    "manufacturer": "Triangle Tube",
    "doc_title": "TR-20 Service Technician's Trouble Shooting Guide (indirect-fired water heaters)",
    "doc_type": "troubleshooting_guide",
    "doc_url": "https://www.manualslib.com/manual/1427128/Triangletube-Tr-20.html",
    "doc_rev": "TTPTSG-4/06",
    "locator": "Insufficient Hot Water section, p.6 (ManualsLib page 6 of 21)",
    "product_class": "indirect_or_hx",
    "symptom": "not_hot_enough",
    "cause_text": "Hot water demand has grown since installation (example: new whirlpool tub after a remodel)",
    "cause_id": "demand_exceeds_capacity",
    "check_text": "Ask whether the demand for domestic hot water has changed since the system was installed",
    "check_id": "K20",
    "expected_obs": "A change in demand since installation is reported",
    "expected_dir": "1",
    "action": "Re-evaluate tank and boiler capacity against the new demand",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Has the demand for domestic hot water changed"
  },
  {
    "claim_id": "H-018",
    "manufacturer": "Triangle Tube",
    "doc_title": "TR-20 Service Technician's Trouble Shooting Guide (indirect-fired water heaters)",
    "doc_type": "troubleshooting_guide",
    "doc_url": "https://www.manualslib.com/manual/1427128/Triangletube-Tr-20.html",
    "doc_rev": "TTPTSG-4/06",
    "locator": "Check Component Parts section, p.7 (ManualsLib page 7 of 21), domestic water thermostat test",
    "product_class": "indirect_or_hx",
    "symptom": "not_hot_enough",
    "cause_text": "Tank thermostat not functioning, so it does not properly call for heat",
    "cause_id": "plant_sensor_offset",
    "check_text": "Disconnect the snap-set connector and check continuity between terminals C and 1 with the knob at highest, then at lowest",
    "check_id": "NEW:thermostat_continuity_test",
    "expected_obs": "Contacts close on a call for heat (knob high) and open when satisfied (knob low); failure at either step means a bad thermostat",
    "expected_dir": "0",
    "action": "Replace the thermostat",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "If any of these steps fail, replace"
  },
  {
    "claim_id": "H-019",
    "manufacturer": "Triangle Tube",
    "doc_title": "TR-20 Service Technician's Trouble Shooting Guide (indirect-fired water heaters)",
    "doc_type": "troubleshooting_guide",
    "doc_url": "https://www.manualslib.com/manual/1427128/Triangletube-Tr-20.html",
    "doc_rev": "TTPTSG-4/06",
    "locator": "Insufficient Hot Water section, p.6 (ManualsLib page 6 of 21), boiler piping size item",
    "product_class": "indirect_or_hx",
    "symptom": "not_hot_enough",
    "cause_text": "Boiler piping to the tank too small for the flow needed for maximum heat transfer",
    "cause_id": "NEW:primary_loop_flow_restriction",
    "check_text": "Measure the temperature differential between boiler supply and return water",
    "check_id": "NEW:measure_boiler_supply_return_delta_t",
    "expected_obs": "Target differential is 20 to 30 F; the page does not say which way an undersized pipe moves it",
    "expected_dir": "NA",
    "action": "Size the boiler piping to the tank for the required flow",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "return water should be 20ºF to 30ºF"
  },
  {
    "claim_id": "H-020",
    "manufacturer": "Triangle Tube",
    "doc_title": "TR-20 Service Technician's Trouble Shooting Guide (indirect-fired water heaters)",
    "doc_type": "troubleshooting_guide",
    "doc_url": "https://www.manualslib.com/manual/1427128/Triangletube-Tr-20.html",
    "doc_rev": "TTPTSG-4/06",
    "locator": "Boiler Operating Temperature section, p.8 (ManualsLib page 8 of 21)",
    "product_class": "indirect_or_hx",
    "symptom": "not_hot_enough",
    "cause_text": "Cold boiler after a long idle period absorbs stored heat from the tank on the first call for heat",
    "cause_id": "NEW:cold_boiler_absorbs_tank_heat",
    "check_text": "Check the boiler operating temperature",
    "check_id": "NEW:check_boiler_operating_temperature",
    "expected_obs": "Not stated numerically",
    "expected_dir": "NA",
    "action": "Raise boiler operating temperature to 180 or 200 F if possible; keep a minimum boiler temperature in non-heating seasons",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "the colder boiler may absorb the stored energy"
  },
  {
    "claim_id": "H-021",
    "manufacturer": "Triangle Tube",
    "doc_title": "TR-20 Service Technician's Trouble Shooting Guide (indirect-fired water heaters)",
    "doc_type": "troubleshooting_guide",
    "doc_url": "https://www.manualslib.com/manual/1427128/Triangletube-Tr-20.html",
    "doc_rev": "TTPTSG-4/06",
    "locator": "Excessive Water Temperature section, p.9 (ManualsLib page 9 of 21)",
    "product_class": "indirect_or_hx",
    "symptom": "too_hot",
    "cause_text": "Stacking in the tank after repeated small draws; delivered water approaches boiler water temperature",
    "cause_id": "NEW:tank_stacking_overtemperature",
    "check_text": "No specific check listed; the guide states all direct and indirect heaters stack",
    "check_id": "NONE",
    "expected_obs": "Not stated",
    "expected_dir": "NA",
    "action": "Lower boiler temperature to 160-170 F, raise the sensing bulb in its well, reverse boiler-side piping, add a thermostatic mixing valve, or add a properly sized recirculation loop that also mixes the tank",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "result of stacking within the water heater"
  },
  {
    "claim_id": "H-022",
    "manufacturer": "Amtrol",
    "doc_title": "BoilerMate RTR Water Heater Installation & Operation Manual (indirect tank)",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/249489/Amtrol-Boilermate-Rtr.html",
    "doc_rev": "Part 9040-586 (07/08)",
    "locator": "Section 13 Troubleshooting, manual p.27 (ManualsLib page 27), Insufficient hot water; columns read by position, equal counts",
    "product_class": "indirect_or_hx",
    "symptom": "not_hot_enough",
    "cause_text": "Hot water demand exceeds the capacity of the tank and boiler",
    "cause_id": "demand_exceeds_capacity",
    "check_text": "Check sizing based on household size and boiler output",
    "check_id": "NEW:check_sizing_vs_demand",
    "expected_obs": "Demand above capacity",
    "expected_dir": "1",
    "action": "Resize; the table also suggests priority wiring and more storage for a boiler lacking output",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Demand exceeds capacity"
  },
  {
    "claim_id": "H-023",
    "manufacturer": "Amtrol",
    "doc_title": "BoilerMate RTR Water Heater Installation & Operation Manual (indirect tank)",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/249489/Amtrol-Boilermate-Rtr.html",
    "doc_rev": "Part 9040-586 (07/08)",
    "locator": "Section 13 Troubleshooting, manual p.27 (ManualsLib page 27), Insufficient hot water, cause 4",
    "product_class": "indirect_or_hx",
    "symptom": "not_hot_enough",
    "cause_text": "Heat exchanger coil fouled, transferring too little heat",
    "cause_id": "heater_output_loss",
    "check_text": "Compare boiler supply and boiler return temperatures during a cold startup",
    "check_id": "NEW:measure_boiler_supply_return_delta_t",
    "expected_obs": "Supply-to-return difference under 20 F indicates a fouled coil",
    "expected_dir": "-1",
    "action": "Clean the heat exchanger as the manual outlines and add water treatment to prevent recurrence",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Fouled heat exchanger"
  },
  {
    "claim_id": "H-024",
    "manufacturer": "Amtrol",
    "doc_title": "BoilerMate RTR Water Heater Installation & Operation Manual (indirect tank)",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/249489/Amtrol-Boilermate-Rtr.html",
    "doc_rev": "Part 9040-586 (07/08)",
    "locator": "Section 13 Troubleshooting, manual p.27 (ManualsLib page 27), Insufficient hot water, cause 5",
    "product_class": "indirect_or_hx",
    "symptom": "not_hot_enough",
    "cause_text": "Too little flow through the coil: weak circulator, stuck zone valve, closed shutoff, stuck flow check valve, or air",
    "cause_id": "NEW:primary_loop_flow_restriction",
    "check_text": "Check circulator size and function, zone valve, shutoff valves and flow check valve; purge air from the boiler loop",
    "check_id": "NEW:inspect_primary_loop_flow_components",
    "expected_obs": "Not stated",
    "expected_dir": "NA",
    "action": "Repair, replace, open or purge whichever loop component is at fault",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Insufficient heat exchanger flow"
  },
  {
    "claim_id": "H-025",
    "manufacturer": "Amtrol",
    "doc_title": "BoilerMate RTR Water Heater Installation & Operation Manual (indirect tank)",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/249489/Amtrol-Boilermate-Rtr.html",
    "doc_rev": "Part 9040-586 (07/08)",
    "locator": "Section 13 Troubleshooting, manual p.27 (ManualsLib page 27), No hot water, cause 4",
    "product_class": "indirect_or_hx",
    "symptom": "no_hot_water",
    "cause_text": "Tank thermostat faulty",
    "cause_id": "plant_sensor_offset",
    "check_text": "Check thermostat continuity while rotating the knob",
    "check_id": "NEW:thermostat_continuity_test",
    "expected_obs": "Circuit should open and close as the knob turns; failure means a faulty thermostat",
    "expected_dir": "0",
    "action": "Test the thermostat; replacement is not stated in the table",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Check continuity while rotating knob."
  },
  {
    "claim_id": "H-026",
    "manufacturer": "Amtrol",
    "doc_title": "BoilerMate RTR Water Heater Installation & Operation Manual (indirect tank)",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/249489/Amtrol-Boilermate-Rtr.html",
    "doc_rev": "Part 9040-586 (07/08)",
    "locator": "Section 13 Troubleshooting, manual p.27 (ManualsLib page 27), Water too hot, cause 1",
    "product_class": "indirect_or_hx",
    "symptom": "too_hot",
    "cause_text": "Boiler return plumbed to the suction side of a heating circulator, overheating the tank whenever space heat runs",
    "cause_id": "NEW:boiler_return_on_suction_side_of_heating_circulator",
    "check_text": "No check given beyond inspecting the plumbing",
    "check_id": "NONE",
    "expected_obs": "Overheating occurs when the home's heat is on",
    "expected_dir": "NA",
    "action": "Fix the plumbing",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "plumbed to the suction-side of a heating circulator"
  },
  {
    "claim_id": "H-027",
    "manufacturer": "Amtrol",
    "doc_title": "BoilerMate RTR Water Heater Installation & Operation Manual (indirect tank)",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/249489/Amtrol-Boilermate-Rtr.html",
    "doc_rev": "Part 9040-586 (07/08)",
    "locator": "Section 13 Troubleshooting, manual p.27 (ManualsLib page 27), Water too hot, cause 5",
    "product_class": "indirect_or_hx",
    "symptom": "too_hot",
    "cause_text": "Boiler-loop flow check valve stuck open",
    "cause_id": "NEW:primary_loop_flow_check_stuck_open",
    "check_text": "No check given",
    "check_id": "NONE",
    "expected_obs": "Not stated",
    "expected_dir": "NA",
    "action": "Clean, repair or replace the valve",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Flow check valve stuck open"
  },
  {
    "claim_id": "H-028",
    "manufacturer": "A. O. Smith",
    "doc_title": "BTR 151 Instruction Manual (commercial gas water heaters, BTR 151 and 201)",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/731963/A-O-Smith-Btr-151.html",
    "doc_rev": "",
    "locator": "Troubleshooting chart, manual page 33 of 52 on ManualsLib, Water not hot enough / Insufficient hot water; column blocks paired by order",
    "product_class": "storage_heater",
    "symptom": "not_hot_enough",
    "cause_text": "Upper or lower temperature probe out of calibration",
    "cause_id": "plant_sensor_offset",
    "check_text": "Have a qualified service agency check continuity and resistance (ohms) of the upper and lower temperature probes",
    "check_id": "NEW:temperature_probe_resistance_check",
    "expected_obs": "Probe resistance or continuity out of specification",
    "expected_dir": "0",
    "action": "Call a qualified service agency",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Upper and/or lower temperature probe out of calibration"
  },
  {
    "claim_id": "H-029",
    "manufacturer": "A. O. Smith",
    "doc_title": "BTR 151 Instruction Manual (commercial gas water heaters, BTR 151 and 201)",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/731963/A-O-Smith-Btr-151.html",
    "doc_rev": "",
    "locator": "Troubleshooting chart, manual page 33 of 52 on ManualsLib, Water not hot enough / Insufficient hot water; column blocks paired by order",
    "product_class": "storage_heater",
    "symptom": "not_hot_enough",
    "cause_text": "Main manual gas shutoff valve partly closed, starving the burner",
    "cause_id": "heater_output_loss",
    "check_text": "Check that the main manual gas shutoff valve is fully open",
    "check_id": "NEW:verify_gas_supply_valve_open",
    "expected_obs": "Valve found only partly open",
    "expected_dir": "-1",
    "action": "Open the main manual gas shutoff valve fully",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Main manual gas shutoff valve partially closed."
  },
  {
    "claim_id": "H-030",
    "manufacturer": "A. O. Smith",
    "doc_title": "BTR 151 Instruction Manual (commercial gas water heaters, BTR 151 and 201)",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/731963/A-O-Smith-Btr-151.html",
    "doc_rev": "",
    "locator": "Troubleshooting chart, manual page 33 of 52 on ManualsLib, Water temperature too hot",
    "product_class": "storage_heater",
    "symptom": "too_hot",
    "cause_text": "Thermostat set too high",
    "cause_id": "NEW:heater_setpoint_high",
    "check_text": "No check given",
    "check_id": "NONE",
    "expected_obs": "Not stated",
    "expected_dir": "NA",
    "action": "Set the thermostat to a lower setting",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Thermostat set too high."
  },
  {
    "claim_id": "H-031",
    "manufacturer": "A. O. Smith",
    "doc_title": "Technical Bulletin 36: Not Enough Hot Water - Electric",
    "doc_type": "technical_bulletin",
    "doc_url": "https://www.hotwater.com/info-center/technical-bulletins/bulletin-36.html",
    "doc_rev": "",
    "locator": "Test steps 5 and 6; page does not say residential or commercial, reads as a standard electric tank procedure",
    "product_class": "storage_heater",
    "symptom": "not_hot_enough",
    "cause_text": "Thermostat setting or calibration wrong, so outlet temperature misses target",
    "cause_id": "plant_sensor_offset",
    "check_text": "Set both thermostats to 130 F, draw about 15 gallons, then measure hot water at a nearby faucet with a thermometer",
    "check_id": "K01",
    "expected_obs": "Temperature should fall between 120 and 140 F; outside that range points to the thermostats",
    "expected_dir": "0",
    "action": "Check the thermostats",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "if the temperature was not within range"
  },
  {
    "claim_id": "H-032",
    "manufacturer": "A. O. Smith",
    "doc_title": "Technical Bulletin 36: Not Enough Hot Water - Electric",
    "doc_type": "technical_bulletin",
    "doc_url": "https://www.hotwater.com/info-center/technical-bulletins/bulletin-36.html",
    "doc_rev": "",
    "locator": "Test steps 7 to 9; page does not say residential or commercial, reads as a standard electric tank procedure",
    "product_class": "storage_heater",
    "symptom": "not_hot_enough",
    "cause_text": "Lower heating element not working",
    "cause_id": "heater_output_loss",
    "check_text": "After drawing 60 percent of tank capacity, remeasure faucet temperature and compare with the earlier reading",
    "check_id": "NEW:draw_down_temperature_loss_test",
    "expected_obs": "Temperature should be about 30 F below the first reading; a bigger loss points to the lower element or dip tube",
    "expected_dir": "1",
    "action": "Check the lower element for continuity",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "if more than 30 °F was lost"
  },
  {
    "claim_id": "H-033",
    "manufacturer": "A. O. Smith",
    "doc_title": "Technical Bulletin 35: Not Enough Hot Water - Gas",
    "doc_type": "technical_bulletin",
    "doc_url": "https://www.hotwater.com/info-center/technical-bulletins/bulletin-35.html",
    "doc_rev": "",
    "locator": "Test steps 6 to 9; page does not say residential or commercial, reads as a standard gas tank procedure",
    "product_class": "storage_heater",
    "symptom": "not_hot_enough",
    "cause_text": "Dip tube failure lets cold inlet water short-circuit into the hot layer",
    "cause_id": "dip_tube_short_circuit",
    "check_text": "After drawing 60 percent of tank capacity, remeasure faucet temperature and compare with the earlier reading",
    "check_id": "NEW:draw_down_temperature_loss_test",
    "expected_obs": "Temperature should be about 30 F below the first reading; a bigger loss points to the dip tube",
    "expected_dir": "1",
    "action": "Check the dip tube",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "if more than 30 °F was lost"
  },
  {
    "claim_id": "H-034",
    "manufacturer": "Rheem",
    "doc_title": "Commercial Point-of-Use Electric Water Heater Use & Care Manual",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/840616/Rheem-Commercial-Point-Of-Use-Electric-Water-Heater.html",
    "doc_rev": "",
    "locator": "p.10 Troubleshooting Guide, Not enough Hot Water; columns read in order, ManualsLib page 10 of 13",
    "product_class": "storage_heater",
    "symptom": "not_hot_enough",
    "cause_text": "Heating element defective",
    "cause_id": "heater_output_loss",
    "check_text": "Measure element amperage",
    "check_id": "NEW:element_amperage_check",
    "expected_obs": "Low amperage indicates a bad element",
    "expected_dir": "-1",
    "action": "Replace the element if amperage is low",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Check amperage, replace element if low"
  },
  {
    "claim_id": "H-035",
    "manufacturer": "Rheem",
    "doc_title": "Commercial Point-of-Use Electric Water Heater Use & Care Manual",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/840616/Rheem-Commercial-Point-Of-Use-Electric-Water-Heater.html",
    "doc_rev": "",
    "locator": "p.10 Troubleshooting Guide, Water too hot or not hot enough; columns read in order, ManualsLib page 10 of 13",
    "product_class": "storage_heater",
    "symptom": "not_hot_enough",
    "cause_text": "Thermostat out of calibration (listed under water too hot or not hot enough)",
    "cause_id": "plant_sensor_offset",
    "check_text": "No check given",
    "check_id": "NONE",
    "expected_obs": "Not stated",
    "expected_dir": "NA",
    "action": "Replace the thermostat",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Thermostat out of calibration"
  },
  {
    "claim_id": "H-036",
    "manufacturer": "PVI Industries",
    "doc_title": "DuraWatt Electric Water Heaters Installation & Maintenance Manual",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/135841/Pvi-Pv-500-6.html",
    "doc_rev": "PV500-6 09/07",
    "locator": "p.14 Troubleshooting Guide, Insufficient hot water; ManualsLib text separated the table columns, cause and remedy paired by matching wording",
    "product_class": "storage_heater",
    "symptom": "not_hot_enough",
    "cause_text": "Heater not large enough to satisfy peak demand",
    "cause_id": "demand_exceeds_capacity",
    "check_text": "No check given",
    "check_id": "NONE",
    "expected_obs": "Not stated",
    "expected_dir": "NA",
    "action": "Add a booster or additional kW input; consult the local PVI representative",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Heater not large enough to satisfy peak"
  },
  {
    "claim_id": "H-037",
    "manufacturer": "PVI Industries",
    "doc_title": "DuraWatt Electric Water Heaters Installation & Maintenance Manual",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/135841/Pvi-Pv-500-6.html",
    "doc_rev": "PV500-6 09/07",
    "locator": "p.14 Troubleshooting Guide, Insufficient hot water; ManualsLib text separated the table columns, cause and remedy paired by matching wording",
    "product_class": "storage_heater",
    "symptom": "not_hot_enough",
    "cause_text": "Hot water lines not insulated, losing heat",
    "cause_id": "insulation_loss",
    "check_text": "No check given",
    "check_id": "NONE",
    "expected_obs": "Not stated",
    "expected_dir": "NA",
    "action": "Add insulation to the hot water lines",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Hot water lines not insulated"
  },
  {
    "claim_id": "H-038",
    "manufacturer": "Raypak",
    "doc_title": "XTherm Series Installation & Operating Instructions Manual (models 2505-4005; boiler, water heater and pool types)",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/1657430/Raypak-Xtherm-Series.html",
    "doc_rev": "Catalog 3400.57A, Rev. 2 (P/N 241549), 08-01-17",
    "locator": "p.19 Domestic Hot Water, hard water caution (ManualsLib page 19 of 66); no troubleshooting section on scale, this is a preventive statement",
    "product_class": "boiler",
    "symptom": "other",
    "cause_text": "Hard-water scaling of the heat exchanger when the operating control is set above 130 F without water treatment",
    "cause_id": "heater_output_loss",
    "check_text": "No check given",
    "check_id": "NONE",
    "expected_obs": "Not stated",
    "expected_dir": "NA",
    "action": "With 16-25 grains per gallon hardness keep the operating control at or below 130 F; above that use a softener or treatment, avoiding over-softening",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "operating control must NOT be set"
  },
  {
    "claim_id": "H-039",
    "manufacturer": "Lochinvar",
    "doc_title": "Hot Water Generator Installation and Operation Manual (storage tank with tube-bundle heat exchanger)",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/96347/Lochinvar-Hot-Water-Generator.html",
    "doc_rev": "HWG-i&o-01 CP-2M-12/05",
    "locator": "Section 6 Maintenance, Storage Tank Maintenance, p.15",
    "product_class": "indirect_or_hx",
    "symptom": "low_flow_or_pressure",
    "cause_text": "Scale or sediment from the storage tank reaching the potable system fouls valves, pumps and strainers",
    "cause_id": "tmv_starved_fouled",
    "check_text": "No check given",
    "check_id": "NONE",
    "expected_obs": "Not stated",
    "expected_dir": "NA",
    "action": "Flush the lower tank regularly (about every six months) and clean it yearly; do not use acid or deliming agents in lined tanks",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "can foul valves, pumps, strainers"
  },
  {
    "claim_id": "H-040",
    "manufacturer": "Lochinvar",
    "doc_title": "Hot Water Generator Installation and Operation Manual (storage tank with tube-bundle heat exchanger)",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/96347/Lochinvar-Hot-Water-Generator.html",
    "doc_rev": "HWG-i&o-01 CP-2M-12/05",
    "locator": "Section 5 Troubleshooting, p.12; text extraction scrambled the columns, cause and remedy paired by shared wording (bulb, bulbwell); bulb cause appears under both low and high outlet temperature",
    "product_class": "indirect_or_hx",
    "symptom": "not_hot_enough",
    "cause_text": "Control valve sensing bulb not installed, or not properly installed, in the tank bulbwell",
    "cause_id": "plant_sensor_offset",
    "check_text": "Verify the sensing bulb is installed in the bulbwell",
    "check_id": "NEW:verify_sensing_bulb_in_well",
    "expected_obs": "Bulb missing or not seated in the bulbwell",
    "expected_dir": "0",
    "action": "Install the bulb in the bulbwell",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Control valve bulb not installed or not properly"
  },
  {
    "claim_id": "H-041",
    "manufacturer": "Lochinvar",
    "doc_title": "Hot Water Generator Installation and Operation Manual (storage tank with tube-bundle heat exchanger)",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/96347/Lochinvar-Hot-Water-Generator.html",
    "doc_rev": "HWG-i&o-01 CP-2M-12/05",
    "locator": "Section 5 Troubleshooting, p.12; wording partly garbled in extraction, so recorded as snippet",
    "product_class": "indirect_or_hx",
    "symptom": "not_hot_enough",
    "cause_text": "Tank thermometer sensing water temperature incorrectly",
    "cause_id": "plant_sensor_offset",
    "check_text": "Check the water temperature with a gauge known to be correct and compare with the thermometer",
    "check_id": "K11",
    "expected_obs": "Thermometer disagrees with the reference gauge",
    "expected_dir": "0",
    "action": "Replace the thermometer if it senses incorrectly",
    "evidence": "DIRECT",
    "read_status": "SNIPPET",
    "anchor": "temperature gauge that is known to be correct"
  },
  {
    "claim_id": "H-042",
    "manufacturer": "Lochinvar",
    "doc_title": "Commercial Gas Water Heaters Instruction Manual",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/801549/Lochinvar-Commercial-Gas-Water-Heaters.html",
    "doc_rev": "",
    "locator": "Troubleshooting, ManualsLib page 22 of 24, NOT ENOUGH HOT WATER; extracted columns were not aligned (43 causes, 40 remedies), so pairing is by wording and order only",
    "product_class": "storage_heater",
    "symptom": "not_hot_enough",
    "cause_text": "Incoming water unusually cold",
    "cause_id": "NEW:very_cold_inlet_water",
    "check_text": "No check given",
    "check_id": "NONE",
    "expected_obs": "Not stated",
    "expected_dir": "NA",
    "action": "Allow more time for the heater to re-heat",
    "evidence": "DIRECT",
    "read_status": "SNIPPET",
    "anchor": "Incoming water is unusually cold."
  },
  {
    "claim_id": "H-043",
    "manufacturer": "Lochinvar",
    "doc_title": "Commercial Gas Water Heaters Instruction Manual",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/801549/Lochinvar-Commercial-Gas-Water-Heaters.html",
    "doc_rev": "",
    "locator": "Troubleshooting, ManualsLib page 22 of 24, NOT ENOUGH HOT WATER; extracted columns were not aligned (43 causes, 40 remedies), so pairing is by wording and order only",
    "product_class": "storage_heater",
    "symptom": "not_hot_enough",
    "cause_text": "Low gas pressure to the burner",
    "cause_id": "heater_output_loss",
    "check_text": "No check given",
    "check_id": "NONE",
    "expected_obs": "Not stated",
    "expected_dir": "NA",
    "action": "Contact your gas supplier",
    "evidence": "DIRECT",
    "read_status": "SNIPPET",
    "anchor": "Low gas pressure."
  },
  {
    "claim_id": "H-044",
    "manufacturer": "Danfoss",
    "doc_title": "Termix One-B Installation Manual (district-heating DHW substation with plate heat exchanger)",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/860440/Danfoss-Termix-One-B.html",
    "doc_rev": "VI.CW.J3.02 / LUK38000 (codes as printed; no date)",
    "locator": "Section 7.2 Troubleshooting DHW, ManualsLib page 11 of 16; 5 symptoms, 15 causes, 15 actions listed in separate columns, so symptom grouping lost and cause-action pairing is by order only",
    "product_class": "indirect_or_hx",
    "symptom": "other",
    "cause_text": "Strainer in supply or return line clogged",
    "cause_id": "NEW:hx_inlet_strainer_clogged",
    "check_text": "No check given",
    "check_id": "NONE",
    "expected_obs": "Not stated",
    "expected_dir": "NA",
    "action": "Clean the strainer",
    "evidence": "DIRECT",
    "read_status": "SNIPPET",
    "anchor": "Strainer in supply or return line clogged."
  },
  {
    "claim_id": "H-045",
    "manufacturer": "Danfoss",
    "doc_title": "Termix One-B Installation Manual (district-heating DHW substation with plate heat exchanger)",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/860440/Danfoss-Termix-One-B.html",
    "doc_rev": "VI.CW.J3.02 / LUK38000 (codes as printed; no date)",
    "locator": "Section 7.2 Troubleshooting DHW, ManualsLib page 11 of 16; symptom grouping lost, cause-action pairing by order only",
    "product_class": "indirect_or_hx",
    "symptom": "other",
    "cause_text": "DHW circulation pump out of order (cause text cut off in extraction)",
    "cause_id": "pump_failed",
    "check_text": "Check the circulation pump",
    "check_id": "NONE",
    "expected_obs": "Not stated",
    "expected_dir": "NA",
    "action": "Check the circulation pump",
    "evidence": "DIRECT",
    "read_status": "SNIPPET",
    "anchor": "DHW circulation pump out of order"
  },
  {
    "claim_id": "H-046",
    "manufacturer": "Danfoss",
    "doc_title": "Termix One-B Installation Manual (district-heating DHW substation with plate heat exchanger)",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/860440/Danfoss-Termix-One-B.html",
    "doc_rev": "VI.CW.J3.02 / LUK38000 (codes as printed; no date)",
    "locator": "Section 7.2 Troubleshooting DHW, ManualsLib page 11 of 16; symptom grouping lost, cause-action pairing by order only",
    "product_class": "indirect_or_hx",
    "symptom": "other",
    "cause_text": "Defective or clogged non-return valve",
    "cause_id": "check_valve_failure",
    "check_text": "No check given",
    "check_id": "NONE",
    "expected_obs": "Not stated",
    "expected_dir": "NA",
    "action": "Replace or clean the valve",
    "evidence": "DIRECT",
    "read_status": "SNIPPET",
    "anchor": "Defective or clogged non-return valve."
  },
  {
    "claim_id": "H-047",
    "manufacturer": "Danfoss",
    "doc_title": "Termix One-B Installation Manual (district-heating DHW substation with plate heat exchanger)",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/860440/Danfoss-Termix-One-B.html",
    "doc_rev": "VI.CW.J3.02 / LUK38000 (codes as printed; no date)",
    "locator": "Section 7.2 Troubleshooting DHW, ManualsLib page 11 of 16; scaling listed twice; symptom grouping lost, cause-action pairing by order only",
    "product_class": "indirect_or_hx",
    "symptom": "other",
    "cause_text": "Plate heat exchanger scaled",
    "cause_id": "heater_output_loss",
    "check_text": "No check given",
    "check_id": "NONE",
    "expected_obs": "Not stated",
    "expected_dir": "NA",
    "action": "Replace or rinse out the exchanger",
    "evidence": "DIRECT",
    "read_status": "SNIPPET",
    "anchor": "Scaling of the plate heat exchanger."
  },
  {
    "claim_id": "H-048",
    "manufacturer": "Danfoss",
    "doc_title": "Termix One-B Installation Manual (district-heating DHW substation with plate heat exchanger)",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/860440/Danfoss-Termix-One-B.html",
    "doc_rev": "VI.CW.J3.02 / LUK38000 (codes as printed; no date)",
    "locator": "Section 7.2 Troubleshooting DHW, ManualsLib page 11 of 16; cause wording cut off after 'e.g. in'; symptom grouping lost, pairing by order only",
    "product_class": "indirect_or_hx",
    "symptom": "other",
    "cause_text": "Cold water being mixed into the DHW (location cut off in extraction)",
    "cause_id": "crossover",
    "check_text": "No check given",
    "check_id": "NONE",
    "expected_obs": "Not stated",
    "expected_dir": "NA",
    "action": "Check and replace the faulty part",
    "evidence": "DIRECT",
    "read_status": "SNIPPET",
    "anchor": "DCW is being mixed with the DHW"
  },
  {
    "claim_id": "H-049",
    "manufacturer": "Danfoss",
    "doc_title": "Termix One-B Installation Manual (district-heating DHW substation with plate heat exchanger)",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/860440/Danfoss-Termix-One-B.html",
    "doc_rev": "VI.CW.J3.02 / LUK38000 (codes as printed; no date)",
    "locator": "Section 7.2 Troubleshooting DHW, ManualsLib page 11 of 16; cause wording cut off; symptom grouping lost, pairing by order only",
    "product_class": "indirect_or_hx",
    "symptom": "too_hot",
    "cause_text": "Thermostatic valve adjusted too high (wording cut off in extraction)",
    "cause_id": "NEW:tmv_setpoint_too_high",
    "check_text": "Check the thermostatic valve setting",
    "check_id": "NONE",
    "expected_obs": "Not stated",
    "expected_dir": "NA",
    "action": "Check and set the valve",
    "evidence": "DIRECT",
    "read_status": "SNIPPET",
    "anchor": "Thermostatic valve adjusted to a too high"
  },
  {
    "claim_id": "H-050",
    "manufacturer": "Danfoss",
    "doc_title": "Termix One-B Installation Manual (district-heating DHW substation with plate heat exchanger)",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.manualslib.com/manual/860440/Danfoss-Termix-One-B.html",
    "doc_rev": "VI.CW.J3.02 / LUK38000 (codes as printed; no date)",
    "locator": "Section 7.2 Troubleshooting DHW, ManualsLib page 11 of 16; symptom grouping lost, cause-action pairing by order only",
    "product_class": "indirect_or_hx",
    "symptom": "other",
    "cause_text": "DHW flow larger than the substation was designed to handle",
    "cause_id": "demand_exceeds_capacity",
    "check_text": "No check given",
    "check_id": "NONE",
    "expected_obs": "Not stated",
    "expected_dir": "NA",
    "action": "Reduce DHW flow",
    "evidence": "DIRECT",
    "read_status": "SNIPPET",
    "anchor": "Larger DHW flow than the substation has"
  }
]
