# Sequential active evidence-gathering — results

Generated by `scripts/15_active_report.py`. All numbers are class-balanced with cluster-bootstrap 95% CIs (400 resamples).

## SIMULATION (4 topologies, hard-observable cases + matched correct edges; likelihood fitted on the other three topologies)

### Setting `hist` — historian pull: readings from any of 48 day-slices across the year

**policies, context-conditioned likelihood, hard-observable** (tau=0.95)

| policy | resolved | readings (cap 24) | readings | resolved | accuracy \| resolved | forced-verdict accuracy | cost (rho=3) |
|---|---|---|---|---|---|---|---|
| active | 0.78 [0.69, 0.86] | 8.3 [6.2, 10.1] | 4.0 [3.0, 5.3] | 578/748 | 0.85 [0.76, 0.93] | 0.77 [0.68, 0.85] | 23.6 [18.0, 30.1] |
| active_cost | 0.78 [0.69, 0.86] | 8.3 [6.4, 10.5] | 4.0 [3.1, 5.3] | 578/748 | 0.85 [0.75, 0.94] | 0.76 [0.67, 0.85] | 22.4 [17.1, 28.0] |
| frozen | 0.73 [0.64, 0.80] | 9.0 [7.0, 11.2] | 3.5 [2.6, 4.7] | 535/748 | 0.85 [0.77, 0.94] | 0.77 [0.70, 0.86] | 25.8 [20.6, 32.1] |
| random | 0.43 [0.33, 0.52] | 18.1 [16.5, 19.8] | 10.5 [9.7, 11.7] | 320/748 | 0.87 [0.82, 0.92] | 0.72 [0.66, 0.78] | 49.9 [44.4, 55.2] |
| traversal | 0.45 [0.35, 0.56] | 15.3 [12.7, 18.0] | 4.9 [3.2, 7.3] | 335/748 | 0.95 [0.91, 0.98] | 0.78 [0.71, 0.84] | 41.9 [34.7, 49.5] |
| rule_based | 0.49 [0.36, 0.61] | 15.6 [12.9, 18.4] | 7.0 [5.1, 9.7] | 367/748 | 0.97 [0.96, 1.00] | 0.80 [0.72, 0.86] | 43.7 [35.9, 52.2] |

**accuracy trajectory** — verdict accuracy after n readings, no stopping (class-balanced)

| policy | n=1 | n=2 | n=4 | n=8 | n=12 | n=24 |
|---|---|---|---|---|---|---|
| active | 0.77 | 0.80 | 0.84 | 0.76 | 0.77 | 0.77 |
| frozen | 0.77 | 0.82 | 0.83 | 0.78 | 0.79 | 0.80 |
| random | 0.59 | 0.60 | 0.64 | 0.70 | 0.70 | 0.72 |
| traversal | 0.80 | 0.74 | 0.76 | 0.77 | 0.79 | 0.78 |
| rule_based | 0.79 | 0.78 | 0.79 | 0.78 | 0.78 | 0.80 |

**stopping-threshold trade-off** — readings vs realised error among resolved episodes, by stopping threshold

| policy | tau=0.8: readings / error / resolved | tau=0.9: readings / error / resolved | tau=0.95: readings / error / resolved | tau=0.99: readings / error / resolved |
|---|---|---|---|---|
| active | 6.3 / 0.16 / 0.82 | 7.1 / 0.15 / 0.81 | 8.3 / 0.15 / 0.78 | 10.6 / 0.14 / 0.71 |
| frozen | 6.6 / 0.19 / 0.82 | 7.9 / 0.16 / 0.77 | 9.0 / 0.15 / 0.73 | 11.6 / 0.15 / 0.66 |
| random | 15.1 / 0.17 / 0.64 | 17.0 / 0.15 / 0.51 | 18.1 / 0.13 / 0.43 | 19.5 / 0.15 / 0.32 |
| traversal | 9.2 / 0.09 / 0.70 | 12.6 / 0.06 / 0.59 | 15.3 / 0.05 / 0.45 | 17.5 / 0.07 / 0.33 |
| rule_based | 11.4 / 0.06 / 0.64 | 14.2 / 0.03 / 0.54 | 15.6 / 0.03 / 0.49 | 16.9 / 0.01 / 0.41 |

### Setting `visit` — site visit: readings limited to one 6-week window's 6 day-slices (season given, not chosen)

**policies, context-conditioned likelihood, hard-observable** (tau=0.95)

| policy | resolved | readings (cap 24) | readings | resolved | accuracy \| resolved | forced-verdict accuracy | cost (rho=3) |
|---|---|---|---|---|---|---|---|
| active | 0.71 [0.62, 0.79] | 9.5 [7.4, 11.7] | 3.7 [2.9, 4.8] | 529/748 | 0.91 [0.86, 0.95] | 0.80 [0.74, 0.85] | 26.0 [21.7, 31.6] |
| active_cost | 0.71 [0.61, 0.80] | 9.4 [7.6, 11.8] | 3.6 [2.9, 4.6] | 529/748 | 0.91 [0.86, 0.95] | 0.81 [0.75, 0.86] | 25.3 [20.0, 31.3] |
| frozen | 0.71 [0.61, 0.80] | 9.7 [7.6, 11.9] | 4.0 [3.2, 5.1] | 529/748 | 0.90 [0.85, 0.94] | 0.79 [0.72, 0.85] | 26.7 [21.3, 32.5] |
| random | 0.44 [0.34, 0.52] | 17.8 [16.3, 19.3] | 10.0 [9.0, 11.4] | 324/748 | 0.89 [0.84, 0.93] | 0.73 [0.67, 0.79] | 48.9 [44.4, 53.6] |
| traversal | 0.48 [0.36, 0.58] | 14.7 [12.3, 17.1] | 4.7 [3.0, 6.7] | 356/748 | 0.93 [0.89, 0.97] | 0.78 [0.71, 0.84] | 40.1 [32.8, 46.9] |
| rule_based | 0.51 [0.39, 0.62] | 14.9 [12.2, 17.5] | 6.1 [4.5, 8.1] | 379/748 | 0.96 [0.92, 0.98] | 0.79 [0.72, 0.86] | 42.6 [34.8, 51.0] |

**accuracy trajectory** — verdict accuracy after n readings, no stopping (class-balanced)

| policy | n=1 | n=2 | n=4 | n=8 | n=12 | n=24 |
|---|---|---|---|---|---|---|
| active | 0.80 | 0.80 | 0.80 | 0.78 | 0.79 | 0.81 |
| frozen | 0.80 | 0.81 | 0.82 | 0.79 | 0.79 | 0.78 |
| random | 0.58 | 0.64 | 0.64 | 0.67 | 0.71 | 0.74 |
| traversal | 0.76 | 0.73 | 0.75 | 0.76 | 0.79 | 0.79 |
| rule_based | 0.75 | 0.76 | 0.76 | 0.74 | 0.75 | 0.80 |

**stopping-threshold trade-off** — readings vs realised error among resolved episodes, by stopping threshold

| policy | tau=0.8: readings / error / resolved | tau=0.9: readings / error / resolved | tau=0.95: readings / error / resolved | tau=0.99: readings / error / resolved |
|---|---|---|---|---|
| active | 7.0 / 0.12 / 0.80 | 8.3 / 0.11 / 0.75 | 9.5 / 0.09 / 0.71 | 11.8 / 0.09 / 0.62 |
| frozen | 7.3 / 0.12 / 0.80 | 8.5 / 0.11 / 0.75 | 9.7 / 0.10 / 0.71 | 11.8 / 0.09 / 0.62 |
| random | 14.9 / 0.14 / 0.63 | 16.6 / 0.11 / 0.51 | 17.8 / 0.11 / 0.44 | 19.2 / 0.09 / 0.35 |
| traversal | 9.1 / 0.11 / 0.70 | 12.4 / 0.07 / 0.59 | 14.7 / 0.07 / 0.48 | 16.4 / 0.05 / 0.37 |
| rule_based | 10.9 / 0.08 / 0.67 | 13.0 / 0.05 / 0.60 | 14.9 / 0.04 / 0.51 | 16.7 / 0.03 / 0.43 |

### Setting `visit_loso` — site visit in a season the likelihood was NOT trained on

**policies, context-conditioned likelihood, hard-observable** (tau=0.95)

| policy | resolved | readings (cap 24) | readings | resolved | accuracy \| resolved | forced-verdict accuracy | cost (rho=3) |
|---|---|---|---|---|---|---|---|
| active | 0.73 [0.65, 0.79] | 9.3 [7.2, 11.3] | 3.7 [3.0, 4.7] | 538/748 | 0.88 [0.83, 0.92] | 0.77 [0.72, 0.84] | 25.6 [19.4, 31.8] |
| active_cost | 0.73 [0.63, 0.80] | 9.3 [7.2, 11.7] | 3.7 [2.8, 4.8] | 538/748 | 0.88 [0.83, 0.92] | 0.78 [0.71, 0.83] | 24.9 [19.2, 31.4] |
| frozen | 0.72 [0.64, 0.80] | 9.6 [7.6, 11.9] | 4.1 [3.2, 5.2] | 533/748 | 0.89 [0.84, 0.94] | 0.77 [0.70, 0.83] | 26.5 [20.3, 32.6] |
| random | 0.45 [0.35, 0.53] | 17.8 [16.0, 19.5] | 10.2 [9.1, 11.5] | 327/748 | 0.91 [0.88, 0.95] | 0.74 [0.67, 0.79] | 49.0 [43.6, 54.3] |
| traversal | 0.48 [0.36, 0.59] | 14.6 [12.0, 17.3] | 4.5 [3.1, 6.5] | 356/748 | 0.94 [0.91, 0.97] | 0.78 [0.72, 0.85] | 40.0 [32.6, 48.3] |
| rule_based | 0.51 [0.41, 0.62] | 14.7 [12.2, 17.5] | 6.0 [4.6, 8.1] | 382/748 | 0.95 [0.91, 0.98] | 0.79 [0.71, 0.85] | 42.6 [33.5, 50.4] |

**accuracy trajectory** — verdict accuracy after n readings, no stopping (class-balanced)

| policy | n=1 | n=2 | n=4 | n=8 | n=12 | n=24 |
|---|---|---|---|---|---|---|
| active | 0.79 | 0.80 | 0.79 | 0.78 | 0.78 | 0.80 |
| frozen | 0.79 | 0.81 | 0.80 | 0.80 | 0.80 | 0.78 |
| random | 0.57 | 0.63 | 0.66 | 0.69 | 0.71 | 0.74 |
| traversal | 0.76 | 0.73 | 0.76 | 0.77 | 0.79 | 0.79 |
| rule_based | 0.75 | 0.76 | 0.76 | 0.74 | 0.76 | 0.79 |

**stopping-threshold trade-off** — readings vs realised error among resolved episodes, by stopping threshold

| policy | tau=0.8: readings / error / resolved | tau=0.9: readings / error / resolved | tau=0.95: readings / error / resolved | tau=0.99: readings / error / resolved |
|---|---|---|---|---|
| active | 7.1 / 0.14 / 0.79 | 8.2 / 0.12 / 0.75 | 9.3 / 0.12 / 0.73 | 11.7 / 0.09 / 0.62 |
| frozen | 7.1 / 0.13 / 0.79 | 8.6 / 0.11 / 0.74 | 9.6 / 0.11 / 0.72 | 11.9 / 0.09 / 0.62 |
| random | 14.6 / 0.14 / 0.63 | 16.6 / 0.10 / 0.52 | 17.8 / 0.09 / 0.45 | 19.0 / 0.08 / 0.35 |
| traversal | 9.2 / 0.11 / 0.69 | 12.1 / 0.08 / 0.59 | 14.6 / 0.06 / 0.48 | 16.4 / 0.04 / 0.37 |
| rule_based | 10.8 / 0.08 / 0.67 | 13.1 / 0.06 / 0.58 | 14.7 / 0.05 / 0.51 | 16.4 / 0.03 / 0.43 |

### Where it works and where it does not (hist, ctx)

**By slot** (active vs traversal vs random)

| slot | n episodes | active readings / acc\|resolved / resolved | traversal | random |
|---|---|---|---|---|
| ahu_sat | 40 | 9.0 / 0.59 / 0.80 | 14.6 / 0.56 / 0.57 | 17.0 / 0.67 / 0.50 |
| ahu_vav | 128 | 2.0 / 0.75 / 0.99 | 4.5 / 0.97 / 0.95 | 11.9 / 0.90 / 0.80 |
| branch_coil | 156 | 7.1 / 0.80 / 0.91 | 19.9 / 0.91 / 0.30 | 20.7 / 0.76 / 0.24 |
| coil_ahu | 56 | 6.7 / 0.77 / 0.97 | 19.3 / 1.00 / 0.22 | 19.7 / 0.63 / 0.38 |
| coil_vav | 80 | 2.6 / 1.00 / 1.00 | 15.0 / 1.00 / 0.49 | 20.6 / 0.98 / 0.44 |
| loop_branch | 68 | 19.2 / 1.00 / 0.23 | 21.8 / 1.00 / 0.12 | 20.6 / 0.80 / 0.19 |
| loop_source | 8 | 7.2 / 1.00 / 0.75 | 20.5 / 1.00 / 0.75 | 8.2 / 0.71 / 0.88 |
| vav_dat | 120 | 4.3 / 1.00 / 1.00 | 10.4 / 1.00 / 0.63 | 15.1 / 0.98 / 0.69 |
| vav_zone | 92 | 24.0 / nan / 0.00 | 24.0 / nan / 0.00 | 24.0 / nan / 0.00 |

### Hard NOT-observable / ambiguous positives (should NOT reach a confident correct-looking verdict)

**policies on not-observable positives + clean** (tau=0.95)

| policy | resolved | readings (cap 24) | readings | resolved | accuracy \| resolved | forced-verdict accuracy | cost (rho=3) |
|---|---|---|---|---|---|---|---|
| active | 0.42 [0.31, 0.53] | 15.7 [13.2, 18.0] | 2.8 [2.0, 5.4] | 313/522 | 0.95 [0.85, 0.98] | 0.64 [0.51, 0.75] | 44.2 [37.4, 51.3] |
| active_cost | 0.42 [0.32, 0.54] | 15.6 [12.9, 17.9] | 3.0 [2.2, 5.6] | 314/522 | 0.91 [0.43, 0.97] | 0.67 [0.57, 0.75] | 39.6 [32.5, 46.2] |
| frozen | 0.37 [0.26, 0.49] | 16.3 [13.9, 18.9] | 2.2 [1.7, 3.9] | 270/522 | 0.95 [0.87, 0.98] | 0.67 [0.54, 0.77] | 47.8 [40.6, 54.9] |
| random | 0.23 [0.16, 0.30] | 21.3 [20.2, 22.3] | 12.6 [9.8, 16.1] | 171/522 | 0.82 [0.74, 0.93] | 0.62 [0.56, 0.69] | 54.4 [51.1, 57.2] |
| traversal | 0.21 [0.13, 0.30] | 20.4 [18.0, 22.2] | 6.7 [3.6, 11.4] | 177/522 | 0.95 [0.87, 1.00] | 0.71 [0.60, 0.79] | 51.8 [45.3, 57.0] |
| rule_based | 0.23 [0.14, 0.32] | 20.2 [18.0, 21.9] | 7.8 [5.0, 11.7] | 198/522 | 0.99 [0.96, 1.00] | 0.52 [0.48, 0.57] | 57.1 [50.1, 62.7] |

## Does conditioning the likelihood on operating context matter? (simulation)

**context-conditioned vs one pooled distribution (paired, hard-observable)**

| setting | policy | Δ readings (ctx − pooled) | Δ error among resolved | Δ verdict accuracy @8 readings | Δ log-loss @4 readings | Δ log-loss @8 readings |
|---|---|---|---|---|---|---|
| hist | active | -2.0 [-3.3, -0.8] | 0.15 vs 0.09 | -0.03 [-0.10, 0.04] | 0.19 [-0.12, 0.51] | 0.17 [-0.09, 0.47] |
| hist | random | -2.0 [-3.2, -0.8] | 0.13 vs 0.07 | 0.03 [-0.02, 0.08] | 0.01 [-0.03, 0.06] | 0.01 [-0.06, 0.07] |
| visit | active | -1.4 [-2.5, -0.2] | 0.09 vs 0.05 | -0.01 [-0.04, 0.04] | 0.08 [-0.10, 0.25] | 0.13 [-0.10, 0.32] |
| visit | random | -2.1 [-3.4, -0.9] | 0.11 vs 0.04 | 0.02 [-0.02, 0.06] | 0.02 [-0.03, 0.07] | 0.04 [-0.03, 0.12] |
| visit_loso | active | -0.6 [-1.5, 0.2] | 0.12 vs 0.05 | -0.00 [-0.04, 0.04] | 0.12 [-0.03, 0.25] | 0.08 [-0.08, 0.21] |
| visit_loso | random | -1.3 [-2.2, -0.1] | 0.09 vs 0.04 | 0.02 [-0.02, 0.06] | 0.02 [-0.03, 0.08] | 0.04 [-0.03, 0.12] |

## Reading cost

**Reading-cost sweep** (tier-1 = BAS temperature/point trend; tier-rho = needs a flow/power/energy trend; rho is swept, not measured)

| rho | active (EIG) | active_cost (EIG/cost) | random | traversal | active_cost saving vs active |
|---|---|---|---|---|---|
| 1 | 8.3 [6.4, 10.6] | 8.3 [6.5, 10.4] | 18.1 [16.5, 19.7] | 15.3 [12.7, 17.8] | 0.0 [0.0, 0.0] |
| 3 | 23.6 [18.4, 29.2] | 22.4 [17.3, 27.9] | 49.9 [45.0, 54.8] | 41.9 [34.6, 50.4] | -1.2 [-2.0, -0.6] |
| 10 | 76.9 [60.1, 97.2] | 63.4 [49.8, 79.7] | 161.2 [143.3, 180.2] | 134.9 [109.6, 160.5] | -13.5 [-21.9, -7.1] |

## REAL DATA (ORNL RTU-VAV, one research building, 14 days, 4 seasons; injected errors are synthetic swaps of point/zone documentation; truth = dataset naming)

### Setting `lodo` — likelihood excludes only the test day (same-season neighbours remain)

**policies, context-conditioned likelihood, day-level-observable swaps** (tau=0.95)

| policy | resolved | readings (cap 24) | readings | resolved | accuracy \| resolved | forced-verdict accuracy | cost (rho=3) |
|---|---|---|---|---|---|---|---|
| active | 0.33 [0.16, 0.46] | 17.7 [14.7, 20.4] | 4.7 [3.7, 6.0] | 139/493 | 0.85 [0.72, 0.96] | 0.74 [0.67, 0.80] | 50.9 [41.9, 58.2] |
| frozen | 0.33 [0.19, 0.49] | 17.8 [14.7, 20.5] | 4.9 [3.4, 7.2] | 135/493 | 0.87 [0.76, 0.95] | 0.75 [0.69, 0.81] | 51.8 [42.9, 60.4] |
| random | 0.09 [0.02, 0.17] | 22.9 [21.6, 23.8] | 10.5 [8.6, 13.5] | 29/493 | 0.88 [0.75, 0.97] | 0.71 [0.65, 0.78] | 64.4 [60.7, 67.5] |
| traversal | 0.00 [0.00, 0.00] | 24.0 [24.0, 24.0] | nan | 0/493 | nan | 0.50 [0.46, 0.56] | 67.8 [65.2, 69.6] |
| rule_based | 0.06 [0.01, 0.13] | 23.7 [23.2, 24.0] | 18.0 [16.0, 21.0] | 22/493 | 0.82 [0.68, 0.97] | 0.80 [0.75, 0.84] | 71.0 [69.4, 71.9] |

**accuracy trajectory** — verdict accuracy after n readings, no stopping (class-balanced)

| policy | n=1 | n=2 | n=4 | n=8 | n=12 | n=24 |
|---|---|---|---|---|---|---|
| active | 0.74 | 0.71 | 0.75 | 0.69 | 0.73 | 0.77 |
| frozen | 0.74 | 0.75 | 0.75 | 0.70 | 0.70 | 0.77 |
| random | 0.51 | 0.54 | 0.60 | 0.57 | 0.64 | 0.72 |
| traversal | 0.50 | 0.51 | 0.51 | 0.50 | 0.49 | 0.50 |
| rule_based | 0.50 | 0.50 | 0.50 | 0.50 | 0.67 | 0.80 |

**stopping-threshold trade-off** — readings vs realised error among resolved episodes, by stopping threshold

| policy | tau=0.8: readings / error / resolved | tau=0.9: readings / error / resolved | tau=0.95: readings / error / resolved | tau=0.99: readings / error / resolved |
|---|---|---|---|---|
| active | 12.8 / 0.20 / 0.56 | 15.7 / 0.15 / 0.43 | 17.7 / 0.15 / 0.33 | 19.7 / 0.12 / 0.24 |
| frozen | 12.8 / 0.21 / 0.55 | 15.9 / 0.13 / 0.43 | 17.8 / 0.13 / 0.33 | 20.1 / 0.06 / 0.22 |
| random | 21.5 / 0.18 / 0.20 | 22.4 / 0.09 / 0.12 | 22.9 / 0.12 / 0.09 | 23.5 / 0.00 / 0.04 |
| traversal | - / - / 0.00 | - / - / 0.00 | - / - / 0.00 | - / - / 0.00 |
| rule_based | 23.1 / 0.15 / 0.20 | 23.6 / 0.24 / 0.08 | 23.7 / 0.18 / 0.06 | 24.0 / 0.00 / 0.00 |

### Setting `loso` — likelihood excludes the test day's whole season

**policies, context-conditioned likelihood, day-level-observable swaps** (tau=0.95)

| policy | resolved | readings (cap 24) | readings | resolved | accuracy \| resolved | forced-verdict accuracy | cost (rho=3) |
|---|---|---|---|---|---|---|---|
| active | 0.14 [0.07, 0.25] | 21.5 [19.7, 23.0] | 6.6 [4.2, 8.9] | 54/493 | 0.89 [0.74, 0.98] | 0.74 [0.67, 0.80] | 62.8 [56.3, 67.0] |
| frozen | 0.15 [0.07, 0.24] | 21.4 [19.6, 22.7] | 6.6 [5.0, 8.2] | 58/493 | 0.88 [0.73, 0.97] | 0.75 [0.68, 0.80] | 63.4 [57.3, 67.8] |
| random | 0.00 [0.00, 0.01] | 24.0 [23.9, 24.0] | 14.3 | 3/493 | 1.00 | 0.69 [0.63, 0.76] | 67.7 [65.4, 69.8] |
| traversal | 0.00 [0.00, 0.00] | 24.0 [24.0, 24.0] | nan | 0/493 | nan | 0.50 [0.45, 0.57] | 67.8 [65.1, 69.7] |
| rule_based | 0.01 [0.00, 0.04] | 24.0 [23.9, 24.0] | 21.0 [21.0, 21.0] | 7/493 | 0.42 [0.00, 1.00] | 0.77 [0.72, 0.83] | 71.9 [71.6, 72.0] |

**accuracy trajectory** — verdict accuracy after n readings, no stopping (class-balanced)

| policy | n=1 | n=2 | n=4 | n=8 | n=12 | n=24 |
|---|---|---|---|---|---|---|
| active | 0.76 | 0.72 | 0.76 | 0.71 | 0.70 | 0.74 |
| frozen | 0.76 | 0.75 | 0.77 | 0.72 | 0.70 | 0.75 |
| random | 0.52 | 0.51 | 0.59 | 0.55 | 0.60 | 0.69 |
| traversal | 0.50 | 0.51 | 0.51 | 0.50 | 0.50 | 0.50 |
| rule_based | 0.50 | 0.50 | 0.50 | 0.50 | 0.69 | 0.77 |

**stopping-threshold trade-off** — readings vs realised error among resolved episodes, by stopping threshold

| policy | tau=0.8: readings / error / resolved | tau=0.9: readings / error / resolved | tau=0.95: readings / error / resolved | tau=0.99: readings / error / resolved |
|---|---|---|---|---|
| active | 17.6 / 0.12 / 0.32 | 19.9 / 0.14 / 0.21 | 21.5 / 0.11 / 0.14 | 23.4 / 0.28 / 0.04 |
| frozen | 17.6 / 0.11 / 0.34 | 20.0 / 0.13 / 0.21 | 21.4 / 0.12 / 0.15 | 23.4 / 0.53 / 0.03 |
| random | 23.6 / 0.04 / 0.03 | 23.8 / 0.00 / 0.02 | 24.0 / 0.00 / 0.00 | 24.0 / 0.00 / 0.00 |
| traversal | - / - / 0.00 | - / - / 0.00 | - / - / 0.00 | - / - / 0.00 |
| rule_based | 23.8 / 0.26 / 0.05 | 23.9 / 0.39 / 0.03 | 24.0 / 0.58 / 0.01 | 24.0 / 0.00 / 0.01 |

### Setting `hist_loso` — readings from every block of the season; likelihood excludes that season

**policies, context-conditioned likelihood, day-level-observable swaps** (tau=0.95)

| policy | resolved | readings (cap 24) | readings | resolved | accuracy \| resolved | forced-verdict accuracy | cost (rho=3) |
|---|---|---|---|---|---|---|---|
| active | 0.45 [0.35, 0.55] | 16.1 [14.0, 17.9] | 7.0 [6.2, 7.9] | 188/493 | 0.77 [0.67, 0.87] | 0.75 [0.67, 0.82] | 47.7 [41.3, 53.0] |
| frozen | 0.35 [0.27, 0.45] | 17.5 [15.6, 19.2] | 6.6 [5.3, 7.9] | 111/493 | 0.86 [0.76, 0.94] | 0.79 [0.71, 0.86] | 52.3 [46.4, 57.2] |
| random | 0.00 [0.00, 0.01] | 24.0 [23.9, 24.0] | 16.0 | 2/493 | 1.00 | 0.63 [0.57, 0.68] | 67.6 [64.4, 69.8] |
| traversal | 0.00 [0.00, 0.00] | 24.0 [24.0, 24.0] | nan | 0/493 | nan | 0.50 [0.46, 0.57] | 67.8 [65.2, 69.8] |
| rule_based | 0.00 [0.00, 0.00] | 24.0 [24.0, 24.0] | nan | 0/493 | nan | 0.62 [0.52, 0.73] | 72.0 [72.0, 72.0] |

**accuracy trajectory** — verdict accuracy after n readings, no stopping (class-balanced)

| policy | n=1 | n=2 | n=4 | n=8 | n=12 | n=24 |
|---|---|---|---|---|---|---|
| active | 0.71 | 0.68 | 0.69 | 0.71 | 0.72 | 0.75 |
| frozen | 0.71 | 0.72 | 0.69 | 0.76 | 0.78 | 0.79 |
| random | 0.50 | 0.51 | 0.59 | 0.61 | 0.62 | 0.63 |
| traversal | 0.50 | 0.52 | 0.52 | 0.51 | 0.50 | 0.50 |
| rule_based | 0.50 | 0.50 | 0.50 | 0.50 | 0.57 | 0.62 |

**stopping-threshold trade-off** — readings vs realised error among resolved episodes, by stopping threshold

| policy | tau=0.8: readings / error / resolved | tau=0.9: readings / error / resolved | tau=0.95: readings / error / resolved | tau=0.99: readings / error / resolved |
|---|---|---|---|---|
| active | 10.7 / 0.22 / 0.69 | 13.3 / 0.23 / 0.57 | 16.1 / 0.23 / 0.45 | 20.0 / 0.33 / 0.24 |
| frozen | 11.6 / 0.19 / 0.62 | 14.5 / 0.14 / 0.52 | 17.5 / 0.14 / 0.35 | 20.8 / 0.16 / 0.19 |
| random | 23.6 / 0.11 / 0.04 | 23.9 / 0.12 / 0.01 | 24.0 / 0.00 / 0.00 | 24.0 / 0.00 / 0.00 |
| traversal | - / - / 0.00 | - / - / 0.00 | - / - / 0.00 | - / - / 0.00 |
| rule_based | 23.9 / 0.12 / 0.02 | 24.0 / 0.50 / 0.01 | - / - / 0.00 | - / - / 0.00 |

### By slot (real, loso, ctx)

**By slot** (active vs traversal vs random)

| slot | n episodes | active readings / acc\|resolved / resolved | traversal | random |
|---|---|---|---|---|
| vav_pwr | 182 | 21.3 / 1.00 / 0.15 | 24.0 / nan / 0.00 | 24.0 / 1.00 / 0.00 |
| vav_sat | 157 | 23.2 / 1.00 / 0.04 | 24.0 / nan / 0.00 | 24.0 / nan / 0.00 |
| vav_zone | 154 | 20.5 / 0.71 / 0.24 | 24.0 / nan / 0.00 | 23.9 / 1.00 / 0.01 |

## Does conditioning on context matter? (real)

**context-conditioned vs one pooled distribution (paired)**

| setting | policy | Δ readings (ctx − pooled) | Δ error among resolved | Δ verdict accuracy @8 readings | Δ log-loss @4 readings | Δ log-loss @8 readings |
|---|---|---|---|---|---|---|
| lodo | active | -3.3 [-5.2, -1.1] | 0.15 vs 0.05 | 0.01 [-0.06, 0.10] | 0.10 [-0.11, 0.35] | 0.06 [-0.17, 0.32] |
| lodo | random | -1.0 [-2.2, -0.1] | 0.12 vs 0.36 | -0.03 [-0.06, 0.01] | -0.01 [-0.02, 0.01] | -0.01 [-0.03, 0.02] |
| loso | active | 3.0 [1.1, 4.6] | 0.11 vs 0.20 | 0.03 [-0.02, 0.09] | 0.02 [-0.07, 0.11] | -0.04 [-0.14, 0.04] |
| loso | random | 0.2 [0.0, 0.5] | 0.00 vs 0.15 | -0.05 [-0.09, -0.02] | 0.01 [-0.01, 0.02] | 0.01 [-0.00, 0.03] |
| hist_loso | active | -1.2 [-3.8, 0.2] | 0.23 vs 0.25 | -0.02 [-0.09, 0.05] | 0.02 [-0.09, 0.15] | 0.05 [-0.11, 0.23] |
| hist_loso | random | 0.1 [0.0, 0.2] | 0.00 vs 0.00 | -0.02 [-0.08, 0.03] | 0.01 [0.00, 0.03] | 0.03 [0.02, 0.05] |
