# Selection diagnostics (real ORNL RTU-VAV; descriptive, nothing tuned)

Generated by `scripts/13_selection_diagnostics.py`. Original model (all options off), OAT-only mean shift.

## D1  Informativeness structure (vav_pwr / vav_sat share the same evidence)

| occupancy fraction of the 4-h block | slices | fraction of readings that are informative |
|---|---|---|
| 0.00 | 14 | 0.00 |
| 0.25 | 14 | 0.24 |
| 0.50 | 14 | 0.78 |
| 1.00 | 42 | 0.50 |

Per (slice, member) group of owner pairs: all empty 0.57, all informative 0.35, mixed 0.08; channels agree on emptiness in 1.00 of pairs.
So whether a reading is empty is decided by the slice and the streams, not by the pair: once one reading in a slice is empty the rest are (vav_pwr / vav_sat).

## D2  What the ORIGINAL active policy reads (24 readings, day-level-observable swaps + correct edges)

| setting | policy | informative readings among those taken (share available in pool) | distinct owners read | share of readings on the documented owner |
|---|---|---|---|---|
| loso | active | 0.44 (0.49) | 7.2 | 0.63 |
| loso | random | 0.49 (0.49) | 9.3 | 0.10 |
| hist_loso | active | 0.51 (0.47) | 1.7 | 0.96 |
| hist_loso | random | 0.47 (0.47) | 9.3 | 0.10 |

The original active policy is barely better than random at avoiding empty readings (its informativeness regression sees only outdoor temperature) and, in hist_loso, spends ~90% of its readings on the documented pair.

## D3  Held-out-season transfer of the class-M likelihood (hist_loso models)

Mean log-likelihood-ratio log p(y|M) - log p(y|X) per reading of the TRUE owner pairs under the model fitted without that season (positive = the model recognises the true owner).

| slot | held-out season | ch0 | ch1 | ch2 | rooms with negative mean LLR |
|---|---|---|---|---|---|
| vav_pwr | fall | +0.64 | -0.30 | -0.74 | 5 of 9 |
| vav_pwr | spring | +1.07 | +0.03 | +0.42 | 0 of 10 |
| vav_pwr | summer | +1.70 | +1.29 | +0.42 | 0 of 7 |
| vav_pwr | winter | +2.87 | +3.70 | +0.65 | 0 of 9 |
| vav_zone | fall | +0.01 | +0.02 | +0.72 | 3 of 10 |
| vav_zone | spring | +0.11 | -0.11 | +1.24 | 1 of 10 |
| vav_zone | summer | -0.01 | -0.01 | +0.17 | 5 of 10 |
| vav_zone | winter | +0.12 | +0.29 | +0.50 | 0 of 10 |

Fall (8 of the 14 days, 58% of episodes) is recognised poorly when the model is fitted on the other three seasons (only 6 days).

## D4  Cross-channel dependence of a pair's offset

| slot | rho (avg corr. of pair-level mean residual across channels, training seasons != fall) |
|---|---|
| vav_zone | 0.29 |
| vav_sat | 0.78 |
| vav_pwr | 0.78 |

## D5  Evidence ceiling in hist_loso (forced verdict P(doc)>=0.5; class-balanced; one random draw per episode, so +-0.03 noise)

| readings used | all | fall | not fall | vav_zone | vav_sat | vav_pwr |
|---|---|---|---|---|---|---|
| all readings | 0.87 | 0.81 | 0.95 | 0.84 | 0.83 | 0.95 |
| 24 random informative | 0.66 | 0.61 | 0.74 | 0.58 | 0.77 | 0.68 |
| 24 doc-pair only | 0.71 | 0.67 | 0.74 | 0.68 | 0.72 | 0.71 |
| 24 non-doc only | 0.60 | 0.51 | 0.76 | 0.60 | 0.63 | 0.62 |
| 24 round-robin over owners | 0.75 | 0.72 | 0.79 | 0.70 | 0.84 | 0.76 |