# Can the current channels distinguish the candidates even in principle? (Addendum 11)

Model-free, nothing fitted. 8 `EXISTING` (train-role) topologies, equal weight per building, building-cluster bootstrap 95% CIs (500). AUROC = P(alternative-owner pair shows a larger error than the true-owner pair): 0.5 chance, 1.0 perfect. `truth` = noise-free series, `legacy` = original noise, `estimated` = DR real-DEV-estimated telemetry, `real` = cached ORNL DEV pool (one building; a CI is not available). Simulation-only except the `real` column; hourly reporting throughout.

## vav_zone  (8 buildings)

### Per-channel AUROC (d' in the second table)

| channel | truth | legacy | estimated | real |
|---|---|---|---|---|
| ch0 | 0.600 [0.575, 0.627] | 0.553 [0.526, 0.580] | 0.582 [0.556, 0.605] | 0.513 |
| ch1 | 0.523 [0.491, 0.555] | 0.522 [0.495, 0.551] | 0.522 [0.491, 0.553] | 0.552 |
| ch2 | 0.437 [0.405, 0.467] | 0.453 [0.433, 0.474] | 0.435 [0.400, 0.468] | 0.724 |

| channel (d') | truth | legacy | estimated | real |
|---|---|---|---|---|
| ch0 | 0.291 [0.171, 0.411] | 0.201 [0.094, 0.318] | 0.259 [0.170, 0.346] | 0.058 |
| ch1 | 0.080 [-0.082, 0.219] | 0.078 [-0.047, 0.201] | 0.075 [-0.085, 0.208] | 0.185 |
| ch2 | -0.229 [-0.342, -0.125] | -0.177 [-0.253, -0.098] | -0.261 [-0.393, -0.135] | 0.768 |

### Rank-1 identification, window-aggregated (one 6-slice visit) -- PRIMARY

| channels | truth | legacy | estimated | real | chance |
|---|---|---|---|---|---|
| ch0 | 0.209 [0.151, 0.267] | 0.171 [0.122, 0.212] | 0.203 [0.154, 0.243] | 0.200 | 0.123 |
| ch1 | 0.176 [0.127, 0.221] | 0.157 [0.105, 0.213] | 0.166 [0.115, 0.218] | 0.214 | 0.123 |
| ch2 | 0.070 [0.031, 0.110] | 0.076 [0.046, 0.112] | 0.063 [0.023, 0.104] | 1.000 | 0.123 |
| all3 | 0.143 [0.101, 0.182] | 0.109 [0.078, 0.141] | 0.125 [0.087, 0.162] | 0.243 | 0.123 |

### Rank-1 identification, pooled over all slices -- robustness

| channels | truth | legacy | estimated | real | chance |
|---|---|---|---|---|---|
| ch0 | 0.210 [0.129, 0.287] | 0.237 [0.142, 0.308] | 0.306 [0.200, 0.392] | 0.100 | 0.123 |
| ch1 | 0.285 [0.184, 0.390] | 0.244 [0.119, 0.360] | 0.260 [0.170, 0.355] | 0.400 | 0.123 |
| ch2 | 0.073 [0.021, 0.125] | 0.073 [0.021, 0.125] | 0.073 [0.021, 0.125] | 1.000 | 0.123 |
| all3 | 0.123 [0.101, 0.149] | 0.073 [0.005, 0.156] | 0.098 [0.054, 0.140] | 0.600 | 0.123 |

## loop_branch  (5 buildings)

### Per-channel AUROC (d' in the second table)

| channel | truth | legacy | estimated |
|---|---|---|---|
| ch0 | 0.759 [0.595, 0.923] | 0.730 [0.557, 0.903] | 0.714 [0.555, 0.872] |
| ch1 | 0.513 [0.448, 0.565] | 0.512 [0.443, 0.565] | 0.508 [0.434, 0.565] |
| ch2 | 0.712 [0.618, 0.827] | 0.691 [0.593, 0.817] | 0.676 [0.595, 0.763] |

| channel (d') | truth | legacy | estimated |
|---|---|---|---|
| ch0 | 1.250 [0.309, 2.197] | 1.117 [0.262, 1.993] | 1.059 [0.243, 1.904] |
| ch1 | 0.065 [-0.209, 0.250] | 0.067 [-0.204, 0.249] | 0.061 [-0.224, 0.254] |
| ch2 | 0.943 [0.580, 1.478] | 0.945 [0.579, 1.484] | 0.822 [0.535, 1.182] |

### Rank-1 identification, window-aggregated (one 6-slice visit) -- PRIMARY

| channels | truth | legacy | estimated | chance |
|---|---|---|---|---|
| ch0 | 0.734 [0.586, 0.889] | 0.694 [0.534, 0.861] | 0.664 [0.466, 0.853] | 0.500 |
| ch1 | 0.696 [0.587, 0.828] | 0.711 [0.608, 0.834] | 0.718 [0.592, 0.875] | 0.500 |
| ch2 | 0.825 [0.716, 0.942] | 0.806 [0.688, 0.929] | 0.799 [0.688, 0.915] | 0.500 |
| all3 | 0.859 [0.735, 0.981] | 0.819 [0.664, 0.974] | 0.817 [0.650, 0.977] | 0.500 |

### Rank-1 identification, pooled over all slices -- robustness

| channels | truth | legacy | estimated | chance |
|---|---|---|---|---|
| ch0 | 0.708 [0.525, 0.892] | 0.663 [0.500, 0.830] | 0.660 [0.453, 0.853] | 0.500 |
| ch1 | 0.738 [0.594, 0.912] | 0.763 [0.634, 0.920] | 0.761 [0.618, 0.922] | 0.500 |
| ch2 | 0.909 [0.823, 0.990] | 0.896 [0.806, 0.990] | 0.865 [0.765, 0.963] | 0.500 |
| all3 | 0.919 [0.828, 1.000] | 0.853 [0.700, 1.000] | 0.856 [0.684, 1.000] | 0.500 |

## branch_coil  (7 buildings)

### Per-channel AUROC (d' in the second table)

| channel | truth | legacy | estimated |
|---|---|---|---|
| ch0 | 0.923 [0.864, 0.973] | 0.853 [0.805, 0.896] | 0.865 [0.813, 0.910] |
| ch1 | 0.849 [0.809, 0.885] | 0.811 [0.773, 0.851] | 0.823 [0.782, 0.862] |
| ch2 | 0.848 [0.821, 0.876] | 0.737 [0.712, 0.765] | 0.780 [0.743, 0.820] |

| channel (d') | truth | legacy | estimated |
|---|---|---|---|
| ch0 | 3.079 [2.201, 3.890] | 1.730 [1.345, 2.098] | 1.878 [1.439, 2.284] |
| ch1 | 1.145 [0.940, 1.296] | 0.982 [0.778, 1.132] | 1.015 [0.806, 1.169] |
| ch2 | 1.710 [1.532, 1.898] | 0.749 [0.600, 0.890] | 1.091 [0.862, 1.304] |

### Rank-1 identification, window-aggregated (one 6-slice visit) -- PRIMARY

| channels | truth | legacy | estimated | chance |
|---|---|---|---|---|
| ch0 | 0.960 [0.930, 0.984] | 0.925 [0.887, 0.959] | 0.938 [0.905, 0.968] | 0.142 |
| ch1 | 0.838 [0.731, 0.932] | 0.835 [0.736, 0.928] | 0.843 [0.737, 0.938] | 0.142 |
| ch2 | 0.866 [0.818, 0.922] | 0.770 [0.721, 0.829] | 0.800 [0.722, 0.881] | 0.142 |
| all3 | 0.962 [0.932, 0.986] | 0.933 [0.910, 0.956] | 0.937 [0.906, 0.971] | 0.142 |

### Rank-1 identification, pooled over all slices -- robustness

| channels | truth | legacy | estimated | chance |
|---|---|---|---|---|
| ch0 | 1.000 [1.000, 1.000] | 1.000 [1.000, 1.000] | 1.000 [1.000, 1.000] | 0.142 |
| ch1 | 0.916 [0.810, 1.000] | 0.922 [0.834, 0.991] | 0.916 [0.810, 1.000] | 0.142 |
| ch2 | 0.991 [0.973, 1.000] | 0.898 [0.840, 0.958] | 0.973 [0.920, 1.000] | 0.142 |
| all3 | 1.000 [1.000, 1.000] | 1.000 [1.000, 1.000] | 1.000 [1.000, 1.000] | 0.142 |

## coil_ahu  (6 buildings)

### Per-channel AUROC (d' in the second table)

| channel | truth | legacy | estimated |
|---|---|---|---|
| ch0 | 0.710 [0.670, 0.748] | 0.673 [0.642, 0.700] | 0.698 [0.660, 0.725] |
| ch1 | 0.702 [0.687, 0.717] | 0.648 [0.614, 0.675] | 0.698 [0.679, 0.714] |
| ch2 | 0.644 [0.592, 0.692] | 0.565 [0.553, 0.577] | 0.624 [0.587, 0.659] |

| channel (d') | truth | legacy | estimated |
|---|---|---|---|
| ch0 | 0.924 [0.623, 1.275] | 0.796 [0.542, 0.999] | 0.855 [0.595, 1.070] |
| ch1 | 0.466 [0.346, 0.585] | 0.410 [0.270, 0.545] | 0.462 [0.327, 0.592] |
| ch2 | 0.649 [0.364, 0.942] | 0.270 [0.193, 0.337] | 0.462 [0.307, 0.632] |

### Rank-1 identification, window-aggregated (one 6-slice visit) -- PRIMARY

| channels | truth | legacy | estimated | chance |
|---|---|---|---|---|
| ch0 | 0.803 [0.744, 0.869] | 0.849 [0.773, 0.925] | 0.802 [0.735, 0.865] | 0.378 |
| ch1 | 0.863 [0.812, 0.914] | 0.787 [0.704, 0.874] | 0.849 [0.784, 0.918] | 0.378 |
| ch2 | 0.635 [0.445, 0.833] | 0.559 [0.391, 0.733] | 0.605 [0.445, 0.760] | 0.378 |
| all3 | 0.815 [0.767, 0.875] | 0.817 [0.732, 0.906] | 0.804 [0.740, 0.859] | 0.378 |

### Rank-1 identification, pooled over all slices -- robustness

| channels | truth | legacy | estimated | chance |
|---|---|---|---|---|
| ch0 | 0.872 [0.789, 0.956] | 0.964 [0.908, 1.000] | 0.889 [0.792, 0.972] | 0.378 |
| ch1 | 0.944 [0.889, 1.000] | 0.850 [0.683, 0.975] | 0.928 [0.817, 1.000] | 0.378 |
| ch2 | 0.672 [0.468, 0.868] | 0.611 [0.375, 0.875] | 0.675 [0.500, 0.859] | 0.378 |
| all3 | 0.853 [0.778, 0.922] | 0.911 [0.800, 1.000] | 0.906 [0.830, 0.975] | 0.378 |

## ahu_vav  (6 buildings)

### Per-channel AUROC (d' in the second table)

| channel | truth | legacy | estimated |
|---|---|---|---|
| ch0 | 1.000 [1.000, 1.000] | 0.913 [0.829, 0.977] | 0.823 [0.682, 0.941] |
| ch1 | 0.582 [0.531, 0.639] | 0.564 [0.522, 0.615] | 0.578 [0.524, 0.637] |
| ch2 | 0.551 [0.502, 0.619] | 0.528 [0.503, 0.554] | 0.551 [0.502, 0.619] |

| channel (d') | truth | legacy | estimated |
|---|---|---|---|
| ch0 | 30969.094 [4125.446, 72942.432] | 3.786 [1.544, 7.015] | 1.897 [0.852, 2.941] |
| ch1 | 0.359 [0.178, 0.551] | 0.232 [0.097, 0.405] | 0.281 [0.101, 0.493] |
| ch2 | 0.625 [0.214, 1.126] | 0.621 [0.211, 1.118] | 0.625 [0.214, 1.126] |

### Rank-1 identification, window-aggregated (one 6-slice visit) -- PRIMARY

| channels | truth | legacy | estimated | chance |
|---|---|---|---|---|
| ch0 | 1.000 [1.000, 1.000] | 0.969 [0.920, 1.000] | 0.775 [0.641, 0.891] | 0.378 |
| ch1 | 0.681 [0.467, 0.881] | 0.618 [0.428, 0.819] | 0.671 [0.467, 0.874] | 0.378 |
| ch2 | 0.428 [0.350, 0.500] | 0.400 [0.276, 0.501] | 0.428 [0.350, 0.500] | 0.378 |
| all3 | 0.960 [0.929, 0.988] | 0.824 [0.774, 0.889] | 0.768 [0.708, 0.818] | 0.378 |

### Rank-1 identification, pooled over all slices -- robustness

| channels | truth | legacy | estimated | chance |
|---|---|---|---|---|
| ch0 | 1.000 [1.000, 1.000] | 1.000 [1.000, 1.000] | 0.903 [0.792, 1.000] | 0.378 |
| ch1 | 0.750 [0.513, 0.950] | 0.739 [0.536, 0.939] | 0.772 [0.561, 0.953] | 0.378 |
| ch2 | 0.436 [0.355, 0.508] | 0.403 [0.276, 0.506] | 0.436 [0.355, 0.508] | 0.378 |
| all3 | 0.969 [0.936, 1.000] | 0.886 [0.826, 0.967] | 0.907 [0.829, 0.975] | 0.378 |

## Frozen reading rules (Addendum 11)

- vav_zone ch0: STRUCTURALLY WEAK (AUROC truth 0.600 < 0.60)
- vav_zone ch1: STRUCTURALLY WEAK (AUROC truth 0.523 < 0.60)
- vav_zone ch2: STRUCTURALLY WEAK (AUROC truth 0.437 < 0.60)
- vav_zone: not instrumentation-limited (window rank-1 truth: all3 0.143 vs ch1 0.176, gap -0.033; pooled robustness 0.123 vs 0.285)
- loop_branch ch1: STRUCTURALLY WEAK (AUROC truth 0.513 < 0.60)
- ahu_vav ch0: TELEMETRY-LIMITED (AUROC truth 1.000 -> estimated 0.823)
- ahu_vav ch1: STRUCTURALLY WEAK (AUROC truth 0.582 < 0.60)
- ahu_vav ch2: STRUCTURALLY WEAK (AUROC truth 0.551 < 0.60)