# Post hoc: where does the soft copy's folded-room gain come from? (NOT registered; run after the registered result was seen)

Registered composition B, 100 visits per building, simulated answers. `original` = the convention of every earlier study (a room check is answered from the room's own cause, so an own-fault room reads NORMAL static at its own box). `harsh box static` = static at any box on a faulty handler reads as the handler's state whatever the room's own fault is, while the tool still believes the catalogue's rate for local causes.

| building | answers | convention | arm | accuracy | folded rooms (n) | folded rooms that took their own static reading | folded rooms right: with / without their own reading | folded called low static | minutes / visit | wrong and confident | with the hedge |
|---|---|---|---|---|---|---|---|---|---|---|---|
| bldg11 | W0 | original | HARD | 74.8% | 10.5% (57) | 14% | 50% (8) / 4% (49) | 86% | 194 | 6.8% | 0.2% |
| bldg11 | W0 | original | SOFT | 80.0% | 56.1% (57) | 89% | 57% (51) / 50% (6) | 28% | 232 | 1.8% | 1.7% |
| bldg11 | W0 | original | JOINT | 80.2% | 57.9% (57) | 91% | 58% (52) / 60% (5) | 21% | 237 | 1.0% | 1.0% |
| bldg11 | W0 | harsh box static | HARD | 74.2% | 3.5% (57) | 14% | 0% (8) / 4% (49) | 93% | 191 | 7.7% | 1.0% |
| bldg11 | W0 | harsh box static | SOFT | 75.5% | 8.8% (57) | 84% | 4% (48) / 33% (9) | 91% | 214 | 6.3% | 6.2% |
| bldg11 | W0 | harsh box static | JOINT | 75.7% | 10.5% (57) | 84% | 6% (48) / 33% (9) | 88% | 217 | 6.0% | 6.0% |
| bldg11 | W1 | original | HARD | 54.7% | 10.5% (57) | 14% | 12% (8) / 10% (49) | 81% | 205 | 8.3% | 1.5% |
| bldg11 | W1 | original | SOFT | 55.0% | 31.6% (57) | 82% | 28% (47) / 50% (10) | 40% | 250 | 4.5% | 4.3% |
| bldg11 | W1 | original | JOINT | 55.3% | 36.8% (57) | 84% | 33% (48) / 56% (9) | 32% | 254 | 3.8% | 3.8% |
| bldg11 | W1 | harsh box static | HARD | 54.7% | 10.5% (57) | 14% | 12% (8) / 10% (49) | 82% | 203 | 8.8% | 2.0% |
| bldg11 | W1 | harsh box static | SOFT | 53.3% | 14.0% (57) | 82% | 6% (47) / 50% (10) | 74% | 240 | 8.0% | 7.8% |
| bldg11 | W1 | harsh box static | JOINT | 53.3% | 15.8% (57) | 84% | 8% (48) / 56% (9) | 72% | 243 | 7.7% | 7.7% |
| bldg15 | W0 | original | HARD | 70.5% | 23.8% (63) | 16% | 30% (10) / 23% (53) | 62% | 205 | 4.0% | 0.2% |
| bldg15 | W0 | original | SOFT | 75.3% | 68.3% (63) | 75% | 64% (47) / 81% (16) | 6% | 243 | 0.3% | 0.3% |
| bldg15 | W0 | original | JOINT | 75.5% | 69.8% (63) | 75% | 66% (47) / 81% (16) | 5% | 242 | 0.3% | 0.3% |
| bldg15 | W0 | harsh box static | HARD | 70.0% | 19.0% (63) | 13% | 0% (8) / 22% (55) | 75% | 202 | 5.2% | 1.0% |
| bldg15 | W0 | harsh box static | SOFT | 71.0% | 25.4% (63) | 78% | 10% (49) / 79% (14) | 67% | 227 | 4.2% | 4.2% |
| bldg15 | W0 | harsh box static | JOINT | 71.0% | 25.4% (63) | 78% | 10% (49) / 79% (14) | 67% | 226 | 4.0% | 4.0% |
| bldg15 | W1 | original | HARD | 55.0% | 28.6% (63) | 6% | 50% (4) / 27% (59) | 43% | 213 | 4.8% | 2.0% |
| bldg15 | W1 | original | SOFT | 53.8% | 41.3% (63) | 52% | 24% (33) / 60% (30) | 16% | 243 | 3.5% | 3.5% |
| bldg15 | W1 | original | JOINT | 53.7% | 41.3% (63) | 51% | 22% (32) / 61% (31) | 14% | 245 | 3.2% | 3.2% |
| bldg15 | W1 | harsh box static | HARD | 54.8% | 25.4% (63) | 6% | 0% (4) / 27% (59) | 49% | 211 | 5.3% | 2.5% |
| bldg15 | W1 | harsh box static | SOFT | 53.3% | 33.3% (63) | 52% | 9% (33) / 60% (30) | 48% | 234 | 5.2% | 5.2% |
| bldg15 | W1 | harsh box static | JOINT | 53.2% | 34.9% (63) | 51% | 9% (32) / 61% (31) | 46% | 235 | 5.0% | 5.0% |
| bldg9 | W0 | original | HARD | 72.8% | 23.5% (51) | 10% | 40% (5) / 22% (46) | 67% | 216 | 3.3% | 0.0% |
| bldg9 | W0 | original | SOFT | 76.3% | 56.9% (51) | 78% | 52% (40) / 73% (11) | 14% | 259 | 0.3% | 0.3% |
| bldg9 | W0 | original | JOINT | 76.5% | 58.8% (51) | 76% | 54% (39) / 75% (12) | 10% | 260 | 0.2% | 0.2% |
| bldg9 | W0 | harsh box static | HARD | 72.5% | 19.6% (51) | 10% | 0% (5) / 22% (46) | 73% | 213 | 4.3% | 0.8% |
| bldg9 | W0 | harsh box static | SOFT | 73.0% | 17.6% (51) | 78% | 2% (40) / 73% (11) | 71% | 241 | 5.3% | 5.3% |
| bldg9 | W0 | harsh box static | JOINT | 73.2% | 19.6% (51) | 76% | 3% (39) / 75% (12) | 69% | 242 | 5.2% | 5.2% |
| bldg9 | W1 | original | HARD | 55.5% | 25.5% (51) | 14% | 43% (7) / 23% (44) | 53% | 243 | 5.0% | 2.5% |
| bldg9 | W1 | original | SOFT | 54.8% | 39.2% (51) | 59% | 27% (30) / 57% (21) | 22% | 284 | 3.3% | 3.3% |
| bldg9 | W1 | original | JOINT | 53.8% | 41.2% (51) | 59% | 30% (30) / 57% (21) | 18% | 285 | 3.2% | 3.2% |
| bldg9 | W1 | harsh box static | HARD | 55.2% | 21.6% (51) | 12% | 17% (6) / 22% (45) | 57% | 241 | 5.3% | 2.8% |
| bldg9 | W1 | harsh box static | SOFT | 54.0% | 29.4% (51) | 59% | 10% (30) / 57% (21) | 49% | 274 | 6.5% | 6.5% |
| bldg9 | W1 | harsh box static | JOINT | 53.0% | 29.4% (51) | 59% | 10% (30) / 57% (21) | 49% | 275 | 6.2% | 6.2% |

## Paired differences against HARD, same convention (accuracy over all rooms and over folded rooms; minutes)

| building | answers | convention | arm | all rooms (95% CI) | folded rooms (95% CI) | minutes (95% CI) |
|---|---|---|---|---|---|---|
| bldg11 | W0 | original | SOFT | +5.2 (+3.0, +7.5) | +45.6 (+32.1, +60.0) | +39 (+29, +50) |
| bldg11 | W0 | original | JOINT | +5.3 (+3.2, +7.7) | +47.4 (+33.3, +61.7) | +43 (+32, +55) |
| bldg11 | W0 | harsh box static | SOFT | +1.3 (+0.2, +2.7) | +5.3 (-1.9, +12.9) | +23 (+15, +31) |
| bldg11 | W0 | harsh box static | JOINT | +1.5 (+0.3, +3.0) | +7.0 (+0.0, +14.8) | +26 (+17, +35) |
| bldg11 | W1 | original | SOFT | +0.3 (-2.0, +2.7) | +21.1 (+11.5, +31.6) | +45 (+33, +58) |
| bldg11 | W1 | original | JOINT | +0.7 (-2.0, +3.3) | +26.3 (+16.7, +36.1) | +49 (+36, +62) |
| bldg11 | W1 | harsh box static | SOFT | -1.3 (-3.7, +0.8) | +3.5 (-2.1, +10.5) | +37 (+26, +48) |
| bldg11 | W1 | harsh box static | JOINT | -1.3 (-4.0, +1.2) | +5.3 (-1.8, +13.0) | +40 (+29, +52) |
| bldg15 | W0 | original | SOFT | +4.8 (+2.8, +7.0) | +44.4 (+31.1, +56.9) | +38 (+28, +47) |
| bldg15 | W0 | original | JOINT | +5.0 (+3.0, +7.2) | +46.0 (+32.8, +59.3) | +37 (+28, +47) |
| bldg15 | W0 | harsh box static | SOFT | +1.0 (+0.0, +2.0) | +6.3 (-3.5, +15.5) | +25 (+18, +32) |
| bldg15 | W0 | harsh box static | JOINT | +1.0 (+0.0, +2.0) | +6.3 (-3.5, +15.5) | +24 (+18, +31) |
| bldg15 | W1 | original | SOFT | -1.2 (-3.5, +1.0) | +12.7 (+4.8, +21.4) | +30 (+20, +40) |
| bldg15 | W1 | original | JOINT | -1.3 (-3.7, +0.8) | +12.7 (+4.8, +21.4) | +31 (+22, +42) |
| bldg15 | W1 | harsh box static | SOFT | -1.5 (-3.8, +0.7) | +7.9 (+1.8, +15.4) | +23 (+15, +32) |
| bldg15 | W1 | harsh box static | JOINT | -1.7 (-3.8, +0.5) | +9.5 (+3.1, +17.5) | +24 (+16, +33) |
| bldg9 | W0 | original | SOFT | +3.5 (+1.5, +5.8) | +33.3 (+18.0, +48.9) | +43 (+30, +56) |
| bldg9 | W0 | original | JOINT | +3.7 (+1.7, +6.0) | +35.3 (+18.7, +50.0) | +44 (+31, +57) |
| bldg9 | W0 | harsh box static | SOFT | +0.5 (-0.7, +1.8) | -2.0 (-9.3, +4.1) | +28 (+20, +37) |
| bldg9 | W0 | harsh box static | JOINT | +0.7 (-0.7, +2.2) | +0.0 (-8.0, +7.7) | +28 (+20, +37) |
| bldg9 | W1 | original | SOFT | -0.7 (-2.8, +1.5) | +13.7 (+5.5, +23.9) | +41 (+28, +55) |
| bldg9 | W1 | original | JOINT | -1.7 (-4.0, +0.7) | +15.7 (+7.0, +26.1) | +43 (+29, +57) |
| bldg9 | W1 | harsh box static | SOFT | -1.2 (-3.3, +1.0) | +7.8 (-3.9, +20.0) | +33 (+21, +44) |
| bldg9 | W1 | harsh box static | JOINT | -2.2 (-4.5, +0.2) | +7.8 (-3.9, +20.0) | +34 (+22, +46) |