[
{"claim_id":"M-001","manufacturer":"Watts","doc_title":"Series MMV and LFMMV Thermostatic Tempering Valves, Installation Instructions (includes Watts MMV-M1 and LFMMV-M1 Troubleshooting Guide)","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/589894/watts-lfmmv-mmv.html?page=4","doc_rev":"Form IS-MMV-M1; no revision date shown","locator":"Troubleshooting Guide table, problem A (set point cannot be reached), cause A.1, manual page 4 of 4","product_class":"mixing_valve","symptom":"not_hot_enough","cause_text":"Supply temperatures are outside the valve's specified limits; the hot supply is not far enough above the outlet.","cause_id":"tmv_setpoint_wrong","check_text":"Measure the temperature differential between the hot and cold supplies and the valve outlet against the stated 5 F minimum.","check_id":"K01","expected_obs":"Hot supply is less than the required minimum differential above the outlet set point.","expected_dir":"-1","action":"Bring supply temperatures within the valve's specified limits.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Check differential temperature between hot and cold supplies"},
{"claim_id":"M-002","manufacturer":"Watts","doc_title":"Series MMV and LFMMV Thermostatic Tempering Valves, Installation Instructions (includes Watts MMV-M1 and LFMMV-M1 Troubleshooting Guide)","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/589894/watts-lfmmv-mmv.html?page=4","doc_rev":"Form IS-MMV-M1; no revision date shown","locator":"Troubleshooting Guide table, problem A, cause A.2, manual page 4 of 4","product_class":"mixing_valve","symptom":"not_hot_enough","cause_text":"Hot and cold supplies are piped to the wrong valve inlets (reversed), so the set point cannot be reached.","cause_id":"NEW:tmv_supplies_reversed","check_text":"No check stated; table gives only the remedy.","check_id":"NONE","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Reinstall the valve with supplies connected to the marked inlets.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Hot and cold supplies reversed"},
{"claim_id":"M-003","manufacturer":"Watts","doc_title":"Series MMV and LFMMV Thermostatic Tempering Valves, Installation Instructions (includes Watts MMV-M1 and LFMMV-M1 Troubleshooting Guide)","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/589894/watts-lfmmv-mmv.html?page=4","doc_rev":"Form IS-MMV-M1; no revision date shown","locator":"Troubleshooting Guide table, problem A, cause A.3, manual page 4 of 4","product_class":"mixing_valve","symptom":"not_hot_enough","cause_text":"Valve inlet filters are blocked by debris, so the required set point cannot be reached.","cause_id":"tmv_starved_fouled","check_text":"No check stated; table gives only the remedy.","check_id":"NONE","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Clean the filters.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Filters are blocked by debris"},
{"claim_id":"M-004","manufacturer":"Watts","doc_title":"Series MMV and LFMMV Thermostatic Tempering Valves, Installation Instructions (includes Watts MMV-M1 and LFMMV-M1 Troubleshooting Guide)","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/589894/watts-lfmmv-mmv.html?page=4","doc_rev":"Form IS-MMV-M1; no revision date shown","locator":"Troubleshooting Guide table, problem C (does not hold temperature or changes over time), cause C.1, manual page 4 of 4","product_class":"mixing_valve","symptom":"unstable_or_hunting","cause_text":"Fluctuating hot or cold supply pressures stop the valve holding its temperature.","cause_id":"cold_pressure_problem","check_text":"No check stated; table gives only the remedy.","check_id":"NONE","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Stabilise supply pressures with pressure regulating or balancing valves.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Fluctuation in supply pressures"},
{"claim_id":"M-005","manufacturer":"Watts","doc_title":"Series MMV and LFMMV Thermostatic Tempering Valves, Installation Instructions (includes Watts MMV-M1 and LFMMV-M1 Troubleshooting Guide)","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/589894/watts-lfmmv-mmv.html?page=4","doc_rev":"Form IS-MMV-M1; no revision date shown","locator":"Troubleshooting Guide table, problem C, cause C.3, manual page 4 of 4","product_class":"mixing_valve","symptom":"unstable_or_hunting","cause_text":"The tempered-water recirculation loop is piped wrongly relative to the valve, so temperature drifts over time.","cause_id":"NEW:recirc_return_misplumbed_at_tmv","check_text":"No check stated; remedy refers the reader to the product guide piping details.","check_id":"NONE","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Pipe the recirculated tempered return to connect to the hot water source and to the cold side of the valve, per the product guide.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Recirculation loop not piped properly"},
{"claim_id":"M-006","manufacturer":"Watts","doc_title":"Series MMV and LFMMV Thermostatic Tempering Valves, Installation Instructions (includes Watts MMV-M1 and LFMMV-M1 Troubleshooting Guide)","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/589894/watts-lfmmv-mmv.html?page=4","doc_rev":"Form IS-MMV-M1; no revision date shown","locator":"Troubleshooting Guide table, problem E (hot from cold tap or cold from hot), cause E.1, manual page 4 of 4","product_class":"mixing_valve","symptom":"other","cause_text":"Fouled valve check valves let hot water appear at a cold tap or cold at a hot tap.","cause_id":"crossover","check_text":"No check stated; table gives only the remedy.","check_id":"NONE","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Clean the check valves and filters.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Check valves fouled"},
{"claim_id":"M-007","manufacturer":"Powers (Watts)","doc_title":"Powers 430/1430 Series HydroGuard Multi-Valve Hi/Lo Systems, Technical Instructions TI430-420 (Hi/Lo Supply Fixture System: Operation, Testing, Maintenance)","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/592992/powers-430_1430-series-hydroguard-multi-valve-hi_lo-systems.html?page=4","doc_rev":"TI430-420; no revision date shown on the copy read","locator":"Troubleshooting table, symptom 'Outlet temperature too low on low and high flow', first cause, manual page 4","product_class":"mixing_valve","symptom":"not_hot_enough","cause_text":"Hot water supply temperature too low; the supply must be at least 25 F above the valve set temperature.","cause_id":"tmv_setpoint_wrong","check_text":"Compare hot supply temperature with the valve set temperature plus 25 F.","check_id":"K01","expected_obs":"Hot supply is less than 25 F above the set temperature.","expected_dir":"-1","action":"Readjust the hot water supply temperature.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Hot water supply temperature is too low"},
{"claim_id":"M-008","manufacturer":"Powers (Watts)","doc_title":"Powers 430/1430 Series HydroGuard Multi-Valve Hi/Lo Systems, Technical Instructions TI430-420 (Hi/Lo Supply Fixture System: Operation, Testing, Maintenance)","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/592992/powers-430_1430-series-hydroguard-multi-valve-hi_lo-systems.html?page=4","doc_rev":"TI430-420; no revision date shown on the copy read","locator":"Troubleshooting table, symptom 'Outlet temperature too low on low and high flow', second cause, manual page 4; Maintenance text on same page","product_class":"mixing_valve","symptom":"not_hot_enough","cause_text":"Hot-side checkstops are not fully open or are stuck by lime deposits, starving the hot port.","cause_id":"tmv_starved_fouled","check_text":"Open the checkstops and confirm the poppet moves freely (the Maintenance text gives this as a routine check).","check_id":"NEW:inspect_checkstop_poppet","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Open or clean the checkstops per the Maintenance section.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"stuck from liming"},
{"claim_id":"M-009","manufacturer":"Powers (Watts)","doc_title":"Powers 430/1430 Series HydroGuard Multi-Valve Hi/Lo Systems, Technical Instructions TI430-420 (Hi/Lo Supply Fixture System: Operation, Testing, Maintenance)","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/592992/powers-430_1430-series-hydroguard-multi-valve-hi_lo-systems.html?page=4","doc_rev":"TI430-420; no revision date shown on the copy read","locator":"Troubleshooting table, symptom 'Outlet flow drops off', first cause, manual page 4","product_class":"mixing_valve","symptom":"low_flow_or_pressure","cause_text":"Hi/Lo pressure-reducing valve differential set too high, so the large valve starts controlling late and starves the system.","cause_id":"NEW:hilo_prv_differential_misset","check_text":"No check stated; remedy refers to the Set Up Procedure.","check_id":"NONE","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Follow the Set Up Procedure and decrease the differential across the PRV.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Differential across the PRV is set too high"},
{"claim_id":"M-010","manufacturer":"Powers (Watts)","doc_title":"Powers 430/1430 Series HydroGuard Multi-Valve Hi/Lo Systems, Technical Instructions TI430-420 (Hi/Lo Supply Fixture System: Operation, Testing, Maintenance)","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/592992/powers-430_1430-series-hydroguard-multi-valve-hi_lo-systems.html?page=4","doc_rev":"TI430-420; no revision date shown on the copy read","locator":"Troubleshooting table, symptoms 'Outlet flow drops off' and 'Outlet temperature cycles between hot and cold', cause on system pressure, manual page 4","product_class":"mixing_valve","symptom":"low_flow_or_pressure","cause_text":"System pressure varies by more than half of the inlet supply pressure.","cause_id":"cold_pressure_problem","check_text":"No check stated; no remedy listed.","check_id":"NONE","expected_obs":"Document states no observation.","expected_dir":"NA","action":"No remedy listed in the table.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"System pressure varies by more than 50%"},
{"claim_id":"M-011","manufacturer":"Powers (Watts)","doc_title":"Powers 430/1430 Series HydroGuard Multi-Valve Hi/Lo Systems, Technical Instructions TI430-420 (Hi/Lo Supply Fixture System: Operation, Testing, Maintenance)","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/592992/powers-430_1430-series-hydroguard-multi-valve-hi_lo-systems.html?page=4","doc_rev":"TI430-420; no revision date shown on the copy read","locator":"Troubleshooting table, symptom 'Outlet temperature cycles between hot and cold', first cause, manual page 4","product_class":"mixing_valve","symptom":"unstable_or_hunting","cause_text":"Hi/Lo pressure-reducing valve differential set too low, so the large valve starts controlling too early and hunts.","cause_id":"NEW:hilo_prv_differential_misset","check_text":"No check stated; remedy refers to the Set Up Procedure.","check_id":"NONE","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Follow the Set Up Procedure and increase the differential across the PRV.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Differential across the PRV is set too low"},
{"claim_id":"M-012","manufacturer":"Powers (Watts)","doc_title":"Powers 430/1430 Series HydroGuard Multi-Valve Hi/Lo Systems, Technical Instructions TI430-420 (Hi/Lo Supply Fixture System: Operation, Testing, Maintenance)","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/592992/powers-430_1430-series-hydroguard-multi-valve-hi_lo-systems.html?page=3","doc_rev":"TI430-420; no revision date shown on the copy read","locator":"Troubleshooting table, symptom 'Outlet too hot at low flow', second cause, manual page 3","product_class":"mixing_valve","symptom":"too_hot","cause_text":"The thermal motor of the small (low-flow) valve has failed, so it no longer limits outlet temperature at low flow.","cause_id":"NEW:tmv_thermal_element_failed","check_text":"Test the thermostatic motor per the product technical instructions (TI420-1, TI427 or TI430-1).","check_id":"NEW:thermostatic_motor_test","expected_obs":"Document states no observation (test steps are in other forms).","expected_dir":"NA","action":"Test the motor and replace it per the referenced instructions.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Thermal motor of the small (420) valve"},
{"claim_id":"M-013","manufacturer":"Powers (Watts)","doc_title":"Powers 430/1430 Series HydroGuard Multi-Valve Hi/Lo Systems, Technical Instructions TI430-420 (Hi/Lo Supply Fixture System: Operation, Testing, Maintenance)","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/592992/powers-430_1430-series-hydroguard-multi-valve-hi_lo-systems.html?page=3","doc_rev":"TI430-420; no revision date shown on the copy read","locator":"Troubleshooting table, symptom 'Outlet temperature stable but creeps high overnight', first cause, manual page 3","product_class":"mixing_valve","symptom":"too_hot","cause_text":"Recirculation lines are plumbed incorrectly, so outlet temperature creeps upward overnight at low draw.","cause_id":"NEW:recirc_return_misplumbed_at_tmv","check_text":"Compare the recirculation piping with the Application drawing on page 1.","check_id":"NEW:compare_piping_to_application_drawing","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Correct the recirculation piping to match the Application drawing.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Recirculation lines are not plumbed correctly"},
{"claim_id":"M-014","manufacturer":"Powers (Watts)","doc_title":"Powers 430/1430 Series HydroGuard Multi-Valve Hi/Lo Systems, Technical Instructions TI430-420 (Hi/Lo Supply Fixture System: Operation, Testing, Maintenance)","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/592992/powers-430_1430-series-hydroguard-multi-valve-hi_lo-systems.html?page=3","doc_rev":"TI430-420; no revision date shown on the copy read","locator":"Troubleshooting table, symptom 'Outlet temperature stable but creeps high overnight', second cause, manual page 3 (source text has the typo 'opening to soon')","product_class":"mixing_valve","symptom":"too_hot","cause_text":"The Hi/Lo pressure-reducing valve opens too early, bringing in the large valve and letting the outlet creep high overnight.","cause_id":"NEW:hilo_prv_differential_misset","check_text":"No check stated; remedy refers to the Set Up Procedure.","check_id":"NONE","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Reset the differential across the PRV per the Set Up Procedure.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"opening to soon"},
{"claim_id":"M-015","manufacturer":"Powers (Watts)","doc_title":"Powers 430/1430 Series HydroGuard Multi-Valve Hi/Lo Systems, Technical Instructions TI430-420 (Hi/Lo Supply Fixture System: Operation, Testing, Maintenance)","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/592992/powers-430_1430-series-hydroguard-multi-valve-hi_lo-systems.html?page=3","doc_rev":"TI430-420; no revision date shown on the copy read","locator":"Troubleshooting table, symptom 'Outlet temperature stable but creeps high overnight', third cause, manual page 3","product_class":"mixing_valve","symptom":"too_hot","cause_text":"The tempered-water return pump runs constantly with no aquastat, so outlet temperature creeps upward overnight.","cause_id":"pump_control_fault","check_text":"No check stated; remedy is to add an aquastat on the return pump.","check_id":"NONE","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Install an aquastat on the return pump (see Application drawing, page 1).","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Return pump runs constantly"},
{"claim_id":"M-016","manufacturer":"Powers (Watts)","doc_title":"Powers 430/1430 Series HydroGuard Multi-Valve Hi/Lo Systems, Technical Instructions TI430-420 (Hi/Lo Supply Fixture System: Operation, Testing, Maintenance)","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/592992/powers-430_1430-series-hydroguard-multi-valve-hi_lo-systems.html?page=4","doc_rev":"TI430-420; no revision date shown on the copy read","locator":"Maintenance and testing text, manual page 4","product_class":"mixing_valve","symptom":"other","cause_text":"Checkstop poppets can stick through lime; the manual sets an annual checkstop exercise and thermostatic motor test.","cause_id":"tmv_starved_fouled","check_text":"At least every 12 months open the checkstops and confirm the poppet moves freely; remove bonnets, check internals and test the thermostatic motor.","check_id":"NEW:inspect_checkstop_poppet","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Perform the checks at least every 12 months; replace worn or cracked seals.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"every 12 months"},
{"claim_id":"M-017","manufacturer":"Powers (Watts)","doc_title":"Powers e430 Series Master Mixing Valves, Technical Instructions TI430 (Hydroguard 431/432/433/434)","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/593003/powers-e430-series-master-mixing-valves.html?page=3","doc_rev":"TI430 v3","locator":"Maintenance and Troubleshooting table, 'The flow of water is less than desired', manual page 3 (table lists causes only, no remedy column)","product_class":"mixing_valve","symptom":"low_flow_or_pressure","cause_text":"Stop valves or supply to the mixing valve are not fully open.","cause_id":"isolation_valve_closed","check_text":"No check stated.","check_id":"NONE","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Table gives no remedy.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"supply to Hydroguard not fully open"},
{"claim_id":"M-018","manufacturer":"Powers (Watts)","doc_title":"Powers e430 Series Master Mixing Valves, Technical Instructions TI430 (Hydroguard 431/432/433/434)","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/593003/powers-e430-series-master-mixing-valves.html?page=3","doc_rev":"TI430 v3","locator":"Maintenance and Troubleshooting table, 'The flow of water is less than desired', manual page 3; checkstop Operation Check text on same page","product_class":"mixing_valve","symptom":"low_flow_or_pressure","cause_text":"Checkstop strainer screens are clogged.","cause_id":"tmv_starved_fouled","check_text":"Disassemble the checkstops (Servicing steps 1-3) and confirm the supply stop valves and strainers are clean and free.","check_id":"NEW:disassemble_checkstops_inspect_strainers","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Clean the strainers and checkstops; repair kits are sold per pair.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Clogged checkstop strainer screens"},
{"claim_id":"M-019","manufacturer":"Powers (Watts)","doc_title":"Powers e430 Series Master Mixing Valves, Technical Instructions TI430 (Hydroguard 431/432/433/434)","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/593003/powers-e430-series-master-mixing-valves.html?page=3","doc_rev":"TI430 v3","locator":"Maintenance and Troubleshooting table, 'Discharge temperature varies', manual page 3","product_class":"mixing_valve","symptom":"unstable_or_hunting","cause_text":"Very large fluctuation of the hot water supply temperature reaching the valve.","cause_id":"NEW:hot_supply_temp_unstable","check_text":"No check stated.","check_id":"NONE","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Table gives no remedy.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Very large fluctuation of hot water supply temperature"},
{"claim_id":"M-020","manufacturer":"Powers (Watts)","doc_title":"Powers e430 Series Master Mixing Valves, Technical Instructions TI430 (Hydroguard 431/432/433/434)","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/593003/powers-e430-series-master-mixing-valves.html?page=3","doc_rev":"TI430 v3","locator":"Troubleshooting table, 'Discharge temperature varies', manual page 3; minimum-flow Table 1 note on page 1 (0.5 gpm for models 431-434 when installed at or near the hot water source with continuously recirculated tempered water)","product_class":"mixing_valve","symptom":"unstable_or_hunting","cause_text":"Flow through the valve is below its minimum flow requirement.","cause_id":"NEW:below_min_flow","check_text":"No check stated; Table 1 lists the minimum flow per model.","check_id":"NONE","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Table gives no remedy.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Minimum flow requirement not achieved"},
{"claim_id":"M-021","manufacturer":"Powers (Watts)","doc_title":"Powers e430 Series Master Mixing Valves, Technical Instructions TI430 (Hydroguard 431/432/433/434)","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/593003/powers-e430-series-master-mixing-valves.html","doc_rev":"TI430 v3","locator":"Specifications note, manual page 1","product_class":"mixing_valve","symptom":"not_hot_enough","cause_text":"Hot supply less than 15 F above the desired set point loses margin for best operation.","cause_id":"tmv_setpoint_wrong","check_text":"Compare hot water supply temperature with the valve set point.","check_id":"K01","expected_obs":"Hot supply is under 15 F above the set point.","expected_dir":"-1","action":"Raise the hot supply so it is at least 15 F above the set point.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"hot water should be at least 15°F (8°C)"},
{"claim_id":"M-022","manufacturer":"Watts","doc_title":"Watts LFN170 / N170 Thermal Actuator, Plunger and Funnel, Checkstop Rebuild Kit, Installation Instructions","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/589159/watts-lfn170-csut-lfn170-n170-csut-n170.html","doc_rev":"IS-N170-M3-RK 1337 (EDP# 2915046); the 1337 code may be a print date","locator":"Troubleshooting table, 'Discharge temperature varies' (causes only, no remedy column)","product_class":"mixing_valve","symptom":"unstable_or_hunting","cause_text":"Lime deposit around the thermal actuator and plunger stops the valve controlling.","cause_id":"tmv_starved_fouled","check_text":"No check stated.","check_id":"NONE","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Table gives no remedy; the kit replaces the actuator and plunger.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Lime deposit around thermal actuator and/or plunger"},
{"claim_id":"M-023","manufacturer":"Watts","doc_title":"Watts LFN170 / N170 Thermal Actuator, Plunger and Funnel, Checkstop Rebuild Kit, Installation Instructions","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/589159/watts-lfn170-csut-lfn170-n170-csut-n170.html","doc_rev":"IS-N170-M3-RK 1337 (EDP# 2915046); the 1337 code may be a print date","locator":"Troubleshooting table, 'Discharge temperature varies'; model table minimum flows (3/4 in 3 gpm, 1 in and 1-1/4 in 4 gpm, 1-1/2 in 5 gpm, 2 in 7 gpm)","product_class":"mixing_valve","symptom":"unstable_or_hunting","cause_text":"Flow through the valve is below the minimum flow for its size.","cause_id":"NEW:below_min_flow","check_text":"No check stated; the manual lists minimum flow by valve size.","check_id":"NONE","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Table gives no remedy; open enough fixtures to reach the minimum flow when adjusting.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Minimum flow requirement not achieved"},
{"claim_id":"M-024","manufacturer":"Watts","doc_title":"Watts LFN170 / N170 Thermal Actuator, Plunger and Funnel, Checkstop Rebuild Kit, Installation Instructions","doc_type":"installation_operation_manual","doc_url":"https://www.manualsdir.com/manuals/589159/watts-lfn170-csut-lfn170-n170-csut-n170.html","doc_rev":"IS-N170-M3-RK 1337 (EDP# 2915046); the 1337 code may be a print date","locator":"Maintenance section","product_class":"mixing_valve","symptom":"other","cause_text":"Scale and debris build up in the valve and checkstops unless serviced yearly; cleaning frequency depends on local water.","cause_id":"tmv_starved_fouled","check_text":"Periodic inspection with yearly maintenance by a licensed contractor.","check_id":"NEW:annual_valve_inspection","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Inspect and clean at least yearly, more often where water quality is poor.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"yearly maintenance by a licensed contractor is required"},
{"claim_id":"M-025","manufacturer":"Lawler","doc_title":"Lawler 803 SEA DELUXE Installation and Maintenance Manual","doc_type":"installation_operation_manual","doc_url":"https://www.manualslib.com/manual/3162554/Lawler-803-Sea-Deluxe.html?page=2","doc_rev":"No form number or revision shown on the copy read","locator":"Maintenance, 'Checking Hot Water Shut-Off', manual page 2","product_class":"mixing_valve","symptom":"other","cause_text":"Hot supply is under 20 F above the maximum valve setting, so hot flow continues when cold is isolated.","cause_id":"tmv_setpoint_wrong","check_text":"Run full hot and cold for one minute, then shut off only the cold stop and check valve; hot flow should fall to a negligible amount.","check_id":"K04","expected_obs":"Hot flow continues after the cold supply is isolated.","expected_dir":"1","action":"Raise the hot supply to at least 20 F above the maximum setting (or clean or replace a sticking plunger).","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Checking Hot Water Shut-Off"},
{"claim_id":"M-026","manufacturer":"Lawler","doc_title":"Lawler 803 SEA DELUXE Installation and Maintenance Manual","doc_type":"installation_operation_manual","doc_url":"https://www.manualslib.com/manual/3162554/Lawler-803-Sea-Deluxe.html?page=2","doc_rev":"No form number or revision shown on the copy read","locator":"Maintenance, 'Checking Hot Water Shut-Off', manual page 2","product_class":"mixing_valve","symptom":"other","cause_text":"The valve plunger is sticking (deposit or wear), so hot flow does not stop when cold is isolated.","cause_id":"tmv_starved_fouled","check_text":"Run full hot and cold for one minute, then shut off only the cold stop and check valve; hot flow should fall to a negligible amount.","check_id":"K04","expected_obs":"Hot flow continues after the cold supply is isolated.","expected_dir":"1","action":"Clean or replace the plunger.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Checking Hot Water Shut-Off"},
{"claim_id":"M-027","manufacturer":"Lawler","doc_title":"Lawler 801 Installation and Maintenance Manual","doc_type":"installation_operation_manual","doc_url":"https://www.manualslib.com/manual/2262661/Lawler-801.html?page=4","doc_rev":"IMM000701; no revision date shown","locator":"Recirculation, Balancing Valve and 'Temperature Rise During No-Draw' text, manual page 4","product_class":"mixing_valve","symptom":"too_hot","cause_text":"Tempered-return balancing valve is open too far, so water recirculating through the valve raises outlet temperature during no draw.","cause_id":"NEW:tmv_return_balance_misset","check_text":"With all fixtures off, run the system at no draw for at least 30 minutes and watch the outlet temperature.","check_id":"Q2","expected_obs":"Outlet temperature rises above the set temperature at no draw.","expected_dir":"1","action":"Slowly close the tempered-return balancing valve until the temperature returns to the original set point.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"may occur during a no draw period"},
{"claim_id":"M-028","manufacturer":"Bradley","doc_title":"Bradley EFX8/S19-2000 Series Thermostatic Mixing Valve, Installation Instructions","doc_type":"installation_operation_manual","doc_url":"https://www.manualslib.com/manual/1511820/Bradley-Efx8-S19-2000-Series.html?page=7","doc_rev":"215-1291 Rev. S, ECN 17-09-009, 12/7/2017","locator":"Troubleshooting, pre-checks before the table, page 7","product_class":"mixing_valve","symptom":"other","cause_text":"Water heater output is less than 20 F above the valve set temperature.","cause_id":"tmv_setpoint_wrong","check_text":"Confirm the heater output is at least 20 F above the set temperature before troubleshooting.","check_id":"K01","expected_obs":"Heater output is under 20 F above the set temperature.","expected_dir":"-1","action":"Raise the heater output so the margin is met before further troubleshooting.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"at least 20°F above the set temperature"},
{"claim_id":"M-029","manufacturer":"Bradley","doc_title":"Bradley EFX8/S19-2000 Series Thermostatic Mixing Valve, Installation Instructions","doc_type":"installation_operation_manual","doc_url":"https://www.manualslib.com/manual/1511820/Bradley-Efx8-S19-2000-Series.html?page=7","doc_rev":"215-1291 Rev. S, ECN 17-09-009, 12/7/2017","locator":"Troubleshooting table, 'No hot water (cold water flow only)', page 7","product_class":"mixing_valve","symptom":"no_hot_water","cause_text":"The thermostat has failed and the safety shut-off has engaged, so only cold water flows.","cause_id":"NEW:tmv_thermal_element_failed","check_text":"Remove the thermostat, push a rod into the bellows under about 10 lb and check its extension against the stated range.","check_id":"NEW:thermostat_pushrod_extension_test","expected_obs":"Extension falls outside the stated range of roughly 15/16 to 1-3/16 in.","expected_dir":"0","action":"Replace the thermostat kit; the thermostat cannot be repaired.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"safety shut-off engaged"},
{"claim_id":"M-030","manufacturer":"Bradley","doc_title":"Bradley EFX8/S19-2000 Series Thermostatic Mixing Valve, Installation Instructions","doc_type":"installation_operation_manual","doc_url":"https://www.manualslib.com/manual/1511820/Bradley-Efx8-S19-2000-Series.html?page=7","doc_rev":"215-1291 Rev. S, ECN 17-09-009, 12/7/2017","locator":"Troubleshooting table, 'Limited water flow', page 7","product_class":"mixing_valve","symptom":"low_flow_or_pressure","cause_text":"Dirt and debris on the stop/check screen or seat restrict stop and check movement.","cause_id":"tmv_starved_fouled","check_text":"Check the inlet shut-off and inlet pressure, then remove and inspect the stop and check valves.","check_id":"NEW:inspect_checkstop_poppet","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Remove the stop and checks, clean the screen and seat without removing the seat, and replace the check/stop kit if needed.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Limited water flow"},
{"claim_id":"M-031","manufacturer":"Bradley","doc_title":"Bradley EFX8/S19-2000 Series Thermostatic Mixing Valve, Installation Instructions","doc_type":"installation_operation_manual","doc_url":"https://www.manualslib.com/manual/1511820/Bradley-Efx8-S19-2000-Series.html?page=7","doc_rev":"215-1291 Rev. S, ECN 17-09-009, 12/7/2017","locator":"Troubleshooting table, 'Temperature fluctuation or improper temperature', cause on shared supply line (stated threshold below 3 PSI on this model), page 7","product_class":"mixing_valve","symptom":"unstable_or_hunting","cause_text":"Inlet supply shared with intermittent equipment (laundry, washdown) drops valve inlet pressure, or the supply line is undersized.","cause_id":"cold_pressure_problem","check_text":"No check stated.","check_id":"NONE","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Enlarge or reconfigure the supply line, or regulate the other equipment's usage.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Temperature fluctuation or improper temperature"},
{"claim_id":"M-032","manufacturer":"Bradley","doc_title":"Bradley EFX8/S19-2000 Series Thermostatic Mixing Valve, Installation Instructions","doc_type":"installation_operation_manual","doc_url":"https://www.manualslib.com/manual/1511820/Bradley-Efx8-S19-2000-Series.html?page=7","doc_rev":"215-1291 Rev. S, ECN 17-09-009, 12/7/2017","locator":"Troubleshooting table, 'Temperature fluctuation or improper temperature', cause on recirculation, page 7 (recirculation setup is on page 6)","product_class":"mixing_valve","symptom":"unstable_or_hunting","cause_text":"The recirculation is unbalanced.","cause_id":"NEW:tmv_return_balance_misset","check_text":"Review the recirculation setup (page 6 of the manual).","check_id":"NONE","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Review and rebalance the recirculation setup.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Temperature fluctuation or improper temperature"},
{"claim_id":"M-033","manufacturer":"Bradley","doc_title":"Bradley EFX 25/S19-2100 Thermostatic Mixing Valve, Installation Manual","doc_type":"installation_operation_manual","doc_url":"https://www.manualslib.com/manual/2462939/Bradley-Efx-25-S19-2100.html?page=7","doc_rev":"215-1290 Rev. R, ECN 17-09-009, 12/7/2017","locator":"Troubleshooting, pre-checks before the table, page 7","product_class":"mixing_valve","symptom":"other","cause_text":"Water heater output is less than 15 F above the valve set temperature.","cause_id":"tmv_setpoint_wrong","check_text":"Confirm the heater output is at least 15 F above the set temperature before troubleshooting.","check_id":"K01","expected_obs":"Heater output is under 15 F above the set temperature.","expected_dir":"-1","action":"Raise the heater output before further troubleshooting.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"at least 15°F above the set temperature"},
{"claim_id":"M-034","manufacturer":"Bradley","doc_title":"Bradley TDB3105 Installation Manual (Thermostatic Mixing Valve Troubleshooting)","doc_type":"installation_operation_manual","doc_url":"https://www.manualslib.com/manual/1758411/Bradley-Tdb3105.html?page=22","doc_rev":"215-1563 Rev. E, ECN 12-00-004, 1/15/2013","locator":"Troubleshooting table, 'Improper water temperature or temperature fluctuation', page 22 of 22 (source extraction was scrambled; cause-remedy pairing is by wording)","product_class":"mixing_valve","symptom":"unstable_or_hunting","cause_text":"Hot water supply is not 10 F above the desired set point.","cause_id":"tmv_setpoint_wrong","check_text":"Compare the hot supply temperature with the set point plus 10 F.","check_id":"K01","expected_obs":"Hot supply is under 10 F above the set point.","expected_dir":"-1","action":"Increase the hot water supply temperature.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"is not 10° above desired set point"},
{"claim_id":"M-035","manufacturer":"Symmons","doc_title":"Symmons MaxLine 8210CK Thermostatic Mixing Valve, Operation and Maintenance Manual (point-of-use valve)","doc_type":"installation_operation_manual","doc_url":"https://www.manualslib.com/manual/2457302/Symmons-Maxline-8210ck.html?page=6","doc_rev":"ZV-3425 REV B, 011421","locator":"Troubleshooting Chart, 'Tempered hot water temperature is not hot enough', page 6","product_class":"mixing_valve","symptom":"not_hot_enough","cause_text":"Hot water supply into the valve is not 10 F above the desired set point.","cause_id":"tmv_setpoint_wrong","check_text":"Compare hot supply temperature at the valve with the set point plus 10 F.","check_id":"K01","expected_obs":"Hot supply is under 10 F above the set point.","expected_dir":"-1","action":"Increase the hot supply temperature into the valve and reset the valve temperature.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"not 10°F (5.55°C) above desired set point"},
{"claim_id":"M-036","manufacturer":"Symmons","doc_title":"Symmons MaxLine 8210CK Thermostatic Mixing Valve, Operation and Maintenance Manual (point-of-use valve)","doc_type":"installation_operation_manual","doc_url":"https://www.manualslib.com/manual/2457302/Symmons-Maxline-8210ck.html?page=6","doc_rev":"ZV-3425 REV B, 011421","locator":"Troubleshooting Chart, 'Water flow is less than normal', page 6","product_class":"mixing_valve","symptom":"low_flow_or_pressure","cause_text":"The screen in the valve cartridge is dirty or clogged.","cause_id":"tmv_starved_fouled","check_text":"No check stated beyond removing the cartridge.","check_id":"NONE","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Remove the cartridge and clean it under running water or in household vinegar, or replace it with a cartridge kit.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Screen in cartridge is dirty or clogged"},
{"claim_id":"M-037","manufacturer":"Symmons","doc_title":"Symmons MaxLine 8210CK Thermostatic Mixing Valve, Operation and Maintenance Manual (point-of-use valve)","doc_type":"installation_operation_manual","doc_url":"https://www.manualslib.com/manual/2457302/Symmons-Maxline-8210ck.html?page=6","doc_rev":"ZV-3425 REV B, 011421","locator":"Troubleshooting Chart, 'Water continues to run colder than original temperature setting', page 6","product_class":"mixing_valve","symptom":"not_hot_enough","cause_text":"The valve check valve is not sealing fully, letting cold water mix into the hot side.","cause_id":"tmv_starved_fouled","check_text":"No check stated beyond removing the screen and check valve.","check_id":"NONE","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Remove the screen and check valve and clean under running water; replace the cartridge if the fault persists.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Check valve is not completely sealed"},
{"claim_id":"M-038","manufacturer":"Caleffi","doc_title":"Caleffi 5218 Series Adjustable Tempering Valve, Installation and Maintenance Manual","doc_type":"installation_operation_manual","doc_url":"https://www.manualslib.com/manual/1676054/Caleffi-5218-Series.html?page=20","doc_rev":"Copyright 2010; cover code 38723 (unconfirmed)","locator":"Troubleshooting table, 'Hot water delivery at cold water tap', pages 19-20 (multilingual table, extraction scrambled; English causes read clearly)","product_class":"mixing_valve","symptom":"other","cause_text":"Inlet check valves are worn, damaged or not fitted, so hot water reaches the cold tap.","cause_id":"crossover","check_text":"No check stated; the maintenance section also says to verify upstream check valves work and are not blocked by impurities.","check_id":"NONE","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Replace damaged check valves or seals; fit check valves if missing.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Inlet check valves not"},
{"claim_id":"M-039","manufacturer":"Caleffi","doc_title":"Caleffi 5218 Series Adjustable Tempering Valve, Installation and Maintenance Manual","doc_type":"installation_operation_manual","doc_url":"https://www.manualslib.com/manual/1676054/Caleffi-5218-Series.html?page=20","doc_rev":"Copyright 2010; cover code 38723 (unconfirmed)","locator":"Troubleshooting table, 'Valve shut-off function not performed when tested', pages 19-20 (extraction scrambled; cause order matches the remedy order)","product_class":"mixing_valve","symptom":"other","cause_text":"Hot water is too cool, so the minimum hot-to-mixed temperature difference needed for thermal shut-off is not reached.","cause_id":"tmv_setpoint_wrong","check_text":"Test the valve's thermal shut-off function.","check_id":"K04","expected_obs":"Valve fails to shut off flow when tested.","expected_dir":"1","action":"Increase the hot water temperature.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Minimum temperature difference not reached"},
{"claim_id":"M-040","manufacturer":"Caleffi","doc_title":"Caleffi 5218 Series Adjustable Tempering Valve, Installation and Maintenance Manual","doc_type":"installation_operation_manual","doc_url":"https://www.manualslib.com/manual/1676054/Caleffi-5218-Series.html?page=20","doc_rev":"Copyright 2010; cover code 38723 (unconfirmed)","locator":"Troubleshooting table, 'Valve shut-off function not performed when tested', pages 19-20 (extraction scrambled)","product_class":"mixing_valve","symptom":"other","cause_text":"The valve mechanism is blocked by dirt or limescale, so thermal shut-off fails.","cause_id":"tmv_starved_fouled","check_text":"Test the valve's thermal shut-off function.","check_id":"K04","expected_obs":"Valve fails to shut off flow when tested.","expected_dir":"1","action":"Remove dirt and limescale from the valve (descale internal parts).","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Valve mechanism blocked by dirt"},
{"claim_id":"M-041","manufacturer":"Leonard Valve","doc_title":"Leonard 170A-LF Installation and Service Instructions (Bulletin G-170A)","doc_type":"installation_operation_manual","doc_url":"https://www.manualslib.mx/manual/445837/Leonard-170A-Lf.html","doc_rev":"Bulletin G-170A, May 2019","locator":"Troubleshooting table, outlet-not-warm-enough group (page text scrambled; cause and remedy paired by wording); installation text also gives the 10 F rule","product_class":"mixing_valve","symptom":"not_hot_enough","cause_text":"Hot water supply is not 10 F above the required outlet temperature (5 F when pressures are equal).","cause_id":"tmv_setpoint_wrong","check_text":"Compare hot supply temperature with the required outlet temperature.","check_id":"K01","expected_obs":"Hot supply is less than 10 F (5 F if pressures equal) above the required outlet.","expected_dir":"-1","action":"Increase the hot water inlet temperature.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Hot water supply not 10° F above"},
{"claim_id":"M-042","manufacturer":"Leonard Valve","doc_title":"Leonard 170A-LF Installation and Service Instructions (Bulletin G-170A)","doc_type":"installation_operation_manual","doc_url":"https://www.manualslib.mx/manual/445837/Leonard-170A-Lf.html","doc_rev":"Bulletin G-170A, May 2019","locator":"Troubleshooting table (page text scrambled; cause and remedy paired by wording)","product_class":"mixing_valve","symptom":"other","cause_text":"Inlet check valves hold debris because the supply lines were not flushed before the valve was installed.","cause_id":"tmv_starved_fouled","check_text":"No check stated.","check_id":"NONE","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Replace the inlet check valves and screens.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Check valve has debris, inlets were not properly"},
{"claim_id":"M-043","manufacturer":"Powers (Watts)","doc_title":"IntelliStation Jr. Digital Water Mixing Valve, User Guide and Instruction Manual","doc_type":"installation_operation_manual","doc_url":"https://www.manualslib.com/manual/1459526/Powers-Intellistation-Jr.html?page=49","doc_rev":"IOM-P-INTELLISTATIONJR; code 1818 (meaning unconfirmed)","locator":"Troubleshooting, 'Outlet temperature is below set point', manual page 49 (heading printed after the steps in the extraction)","product_class":"mixing_valve","symptom":"not_hot_enough","cause_text":"Hot supply temperature is below the mixed-outlet set point, so the unit cannot reach it.","cause_id":"tmv_setpoint_wrong","check_text":"After allowing about 5 minutes for hot water to arrive, compare the hot supply temperature on the Home screen with the set point.","check_id":"K01","expected_obs":"Hot supply is below the set point (the manual asks for at least 2 F above it).","expected_dir":"-1","action":"Raise the supply to at least 2 F above the set point; check the source set point and that no valve restricts the hot line.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Outlet temperature is below set point"},
{"claim_id":"M-044","manufacturer":"Powers (Watts)","doc_title":"IntelliStation Jr. Digital Water Mixing Valve, User Guide and Instruction Manual","doc_type":"installation_operation_manual","doc_url":"https://www.manualslib.com/manual/1459526/Powers-Intellistation-Jr.html?page=50","doc_rev":"IOM-P-INTELLISTATIONJR; code 1818 (meaning unconfirmed)","locator":"Troubleshooting, first step block on manual page 50 (problem heading blank in the extraction, so symptom recorded as other)","product_class":"mixing_valve","symptom":"other","cause_text":"Flow through the unit is below its minimum rated flow.","cause_id":"NEW:below_min_flow","check_text":"Open the hot water valve on two to four fixtures supplied from the panel to bring flow above the minimum rated flow.","check_id":"NEW:confirm_flow_above_minimum","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Open more fixtures, confirm cold supply is flowing and no supply valve is closed or obstructed, then reset the control if needed.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Ensure flow is above the minimum rated flow"},
{"claim_id":"M-045","manufacturer":"Watts","doc_title":"Thermostatic Mixing Valves (Watts reference page: trapping, isolation, check valves, strainers)","doc_type":"design_guide","doc_url":"https://www.watts.com/resources/references-tools/thermostatic-mixing-valves","doc_rev":"No date shown; footer copyright 2026","locator":"Check Valves section","product_class":"mixing_valve","symptom":"other","cause_text":"Without check valves, hot water can siphon into the cold supply where large hot-to-cold pressure differences can occur.","cause_id":"crossover","check_text":"No check stated.","check_id":"NONE","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Fit check valves; they are required for ASSE 1017 applications.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Check valves are a requirement for compliance with"},
{"claim_id":"M-046","manufacturer":"Armstrong","doc_title":"Armstrong 320 / 320D Installation and Maintenance Manual (thermostatic water temperature controls for groups of fixtures)","doc_type":"installation_operation_manual","doc_url":"https://www.manualslib.com/manual/2075365/Armstrong-320.html","doc_rev":"No form number or revision shown on the copy read","locator":"Troubleshooting table, mixed water temperature too high, cause 5 (only fragments of the table were visible)","product_class":"mixing_valve","symptom":"too_hot","cause_text":"Mixing valve set too high or not commissioned correctly.","cause_id":"tmv_setpoint_wrong","check_text":"No check stated.","check_id":"NONE","expected_obs":"Document states no observation.","expected_dir":"NA","action":"Refer to the Commissioning section and rectify the setting.","evidence":"DIRECT","read_status":"READ_FULL","anchor":"commissioned correctly"}
]
