[
{"claim_id":"P-001","manufacturer":"Taco","doc_title":"Residential Circulators (Knowledge Base, Product FAQs)","doc_type":"other","doc_url":"https://www.tacocomfort.com/knowledge-base/residential-circulators/","doc_rev":"","locator":"Q&A: Where can I get instructions for diagnostics on a 00 series pump?","product_class":"recirc_pump","symptom":"no_hot_water","cause_text":"Pump is energized and turning but not moving water, so current looks normal","cause_id":"pump_failed","check_text":"Clamp an amp meter on the pump and compare the reading with the nameplate amps","check_id":"K08","expected_obs":"Reading close to nameplate amps while no water moves: pump running but not pumping","expected_dir":"NA","action":"Look for why the pump is not moving water instead of assuming a seized motor","evidence":"DIRECT","read_status":"READ_FULL","anchor":"close to nameplate amps"},
{"claim_id":"P-002","manufacturer":"Taco","doc_title":"Residential Circulators (Knowledge Base, Product FAQs)","doc_type":"other","doc_url":"https://www.tacocomfort.com/knowledge-base/residential-circulators/","doc_rev":"","locator":"Q&A: Where can I get instructions for diagnostics on a 00 series pump?","product_class":"recirc_pump","symptom":"no_hot_water","cause_text":"Rotor locked or seized, so the motor draws locked-rotor current and moves no water","cause_id":"pump_failed","check_text":"Clamp an amp meter on the pump and compare the reading with the nameplate amps","check_id":"K08","expected_obs":"Amp draw about 1.5 times nameplate means locked rotor","expected_dir":"1","action":"Treat as a locked rotor and service or replace the rotating assembly","evidence":"DIRECT","read_status":"READ_FULL","anchor":"approx. 1 1/2 times nameplate amp"},
{"claim_id":"P-003","manufacturer":"Taco","doc_title":"Residential Circulators (Knowledge Base, Product FAQs)","doc_type":"other","doc_url":"https://www.tacocomfort.com/knowledge-base/residential-circulators/","doc_rev":"","locator":"Q&A: What do the different color lights mean on the 007e?","product_class":"recirc_pump","symptom":"no_hot_water","cause_text":"Pump is air bound (air in the system)","cause_id":"pump_failed","check_text":"Read the colour of the pump's indicator light","check_id":"NEW:read_pump_indicator_led","expected_obs":"White light shown (orange is the normal running light)","expected_dir":"1","action":"Purge air from the system","evidence":"DIRECT","read_status":"READ_FULL","anchor":"A white light means you have air"},
{"claim_id":"P-004","manufacturer":"Taco","doc_title":"Residential Circulators (Knowledge Base, Product FAQs)","doc_type":"other","doc_url":"https://www.tacocomfort.com/knowledge-base/residential-circulators/","doc_rev":"","locator":"Q&A: 00 circulating pump stopped working, does nothing when plugged in but gets very hot","product_class":"recirc_pump","symptom":"no_hot_water","cause_text":"Minerals in the water bind the pump rotor, so the pump does nothing and gets hot","cause_id":"pump_failed","check_text":"No check specified in the document","check_id":"NONE","expected_obs":"Pump does nothing when powered but gets very hot","expected_dir":"NA","action":"Replace only the rotating part of the pump, not the whole pump","evidence":"DIRECT","read_status":"READ_FULL","anchor":"minerals in the water exchange inside the pump"},
{"claim_id":"P-005","manufacturer":"Taco","doc_title":"Residential Circulators (Knowledge Base, Product FAQs)","doc_type":"other","doc_url":"https://www.tacocomfort.com/knowledge-base/residential-circulators/","doc_rev":"","locator":"Q&A: Why is my hot water coming out of the cold water line?","product_class":"check_valve","symptom":"other","cause_text":"Pump's single internal check valve lets hot water be pulled into the cold line when cold water is used","cause_id":"check_valve_failure","check_text":"No check specified in the document","check_id":"NONE","expected_obs":"Hot water coming out of the cold water line","expected_dir":"NA","action":"Install a second check valve in series with the one already in the pump","evidence":"DIRECT","read_status":"READ_FULL","anchor":"to suck hot water from the cold line"},
{"claim_id":"P-006","manufacturer":"Taco","doc_title":"Residential Circulators (Knowledge Base, Product FAQs)","doc_type":"other","doc_url":"https://www.tacocomfort.com/knowledge-base/residential-circulators/","doc_rev":"","locator":"Q&A: My Taco strap on Aquastat does not turn the pump on and off accurately","product_class":"aquastat_or_control","symptom":"unstable_or_hunting","cause_text":"Strap-on aquastat has poor heat transfer from the pipe, so it switches the pump inaccurately","cause_id":"plant_sensor_offset","check_text":"Verify the aquastat has good thermal contact with the pipe","check_id":"NEW:verify_aquastat_thermal_contact","expected_obs":"Poor thermal contact between aquastat and pipe; the unit itself is not bad","expected_dir":"1","action":"Improve heat transfer to the aquastat and insulate it with the pipe","evidence":"DIRECT","read_status":"READ_FULL","anchor":"depends on good heat transfer"},
{"claim_id":"P-007","manufacturer":"Taco","doc_title":"Smart Plus-e Instruction Sheet (Doc 102-550)","doc_type":"installation_operation_manual","doc_url":"https://www.tacocomfort.com/documents/FileLibrary/Smart-Plus-e_IOM_102-550.pdf","doc_rev":"Effective 09/12/24 (supersedes 05/13/24)","locator":"Troubleshooting table, symptom No Hot Water, cause 006e3 installed incorrectly","product_class":"recirc_pump","symptom":"no_hot_water","cause_text":"Pump installed with its flow arrow pointing the wrong way","cause_id":"pump_failed","check_text":"Check that the flow arrow on the pump casing points in the correct direction","check_id":"NEW:verify_pump_flow_arrow","expected_obs":"Arrow on the casing does not match the required flow direction","expected_dir":"1","action":"Reinstall the pump with the arrow in the correct direction","evidence":"DIRECT","read_status":"READ_FULL","anchor":"flow arrow on pump casing is in correct"},
{"claim_id":"P-008","manufacturer":"Taco","doc_title":"Smart Plus-e Instruction Sheet (Doc 102-550)","doc_type":"installation_operation_manual","doc_url":"https://www.tacocomfort.com/documents/FileLibrary/Smart-Plus-e_IOM_102-550.pdf","doc_rev":"Effective 09/12/24 (supersedes 05/13/24)","locator":"Troubleshooting table, symptom No Hot Water, cause 006e3 not running","product_class":"recirc_pump","symptom":"no_hot_water","cause_text":"Pump rotor is blocked and the pump will not run","cause_id":"pump_failed","check_text":"Check the LED on the pump (blue means on, red means blocked rotor)","check_id":"NEW:read_pump_indicator_led","expected_obs":"LED is red instead of blue","expected_dir":"1","action":"Cycle power off and on to start the SureStart unblocking mode","evidence":"DIRECT","read_status":"READ_FULL","anchor":"If LED is red, rotor may be blocked"},
{"claim_id":"P-009","manufacturer":"Taco","doc_title":"Smart Plus-e Instruction Sheet (Doc 102-550)","doc_type":"installation_operation_manual","doc_url":"https://www.tacocomfort.com/documents/FileLibrary/Smart-Plus-e_IOM_102-550.pdf","doc_rev":"Effective 09/12/24 (supersedes 05/13/24)","locator":"Troubleshooting table, symptom No Hot Water, cause SmartPlug is in Vacation mode","product_class":"aquastat_or_control","symptom":"no_hot_water","cause_text":"Control unit sits in vacation mode because its sensor lead is poorly contacted or mounted too close to the tank","cause_id":"pump_control_fault","check_text":"Check the sensor lead is on the hot supply pipe in direct contact and not near the tank","check_id":"NEW:verify_sensor_contact_and_distance","expected_obs":"Sensor lead not in direct contact with the hot supply pipe, or within 18 inches of the tank","expected_dir":"1","action":"Fix the contact and move the sensor at least 18 inches from the hot water tank","evidence":"DIRECT","read_status":"READ_FULL","anchor":"installed too close to the hot water tank"},
{"claim_id":"P-010","manufacturer":"Taco","doc_title":"006e3 iSheet (Doc 102-533)","doc_type":"installation_operation_manual","doc_url":"https://www.tacocomfort.com/documents/FileLibrary/006e3_iSheet_102-533.pdf","doc_rev":"May 5, 2021 and August 16, 2021 (both printed, not labelled)","locator":"Troubleshooting table, problem: Building does not get warm, LED on","product_class":"recirc_pump","symptom":"not_hot_enough","cause_text":"Circulator performance is too low for the system (low head or flow)","cause_id":"pump_undersized","check_text":"No check specified in the document","check_id":"NONE","expected_obs":"Pump LED on (running) yet building does not get warm","expected_dir":"NA","action":"Increase the suction head or increase the pump speed","evidence":"DIRECT","read_status":"READ_FULL","anchor":"The circulator performance is too low"},
{"claim_id":"P-011","manufacturer":"Taco","doc_title":"Hot-LinkPlus-e Instruction Sheet (Doc 102-551)","doc_type":"installation_operation_manual","doc_url":"https://www.tacocomfort.com/documents/FileLibrary/102-551_Hot-LinkPlus-e_i-sheet_2.27.18_FINAL.PDF","doc_rev":"Effective February 27, 2018","locator":"Trouble Shooting table, symptom No Hot Water, cause Clogged filter screen","product_class":"balancing_valve","symptom":"no_hot_water","cause_text":"Filter screen in the recirculation valve is clogged","cause_id":"balancing_valve_misset","check_text":"No check specified in the document","check_id":"NONE","expected_obs":"No hot water at the fixture","expected_dir":"NA","action":"Close angle stops, relieve pressure, remove valve stem, clean screen, reinstall and test","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Clogged filter screen"},
{"claim_id":"P-012","manufacturer":"Grundfos","doc_title":"COMFORT 10-16 Temp, Auto and Digital Timer: Installation and operating instructions","doc_type":"installation_operation_manual","doc_url":"https://www.grundfos.com/content/dam/local/en-us/activity-assets/domestic-cold-water/downloads/Grundfosliterature-6512100-UP-10-16-IO.pdf","doc_rev":"Last revised on 13-10-2016","locator":"Section 7.4 Fault finding: No instant hot water, pump not running","product_class":"recirc_pump","symptom":"slow_to_hot","cause_text":"Pump is not running because it has no power","cause_id":"NEW:pump_no_power","check_text":"Check the power supply to the pump","check_id":"NEW:verify_power_supply","expected_obs":"No voltage at the pump","expected_dir":"NA","action":"Restore the power supply","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Check the power supply."},
{"claim_id":"P-013","manufacturer":"Grundfos","doc_title":"COMFORT 10-16 Temp, Auto and Digital Timer: Installation and operating instructions","doc_type":"installation_operation_manual","doc_url":"https://www.grundfos.com/content/dam/local/en-us/activity-assets/domestic-cold-water/downloads/Grundfosliterature-6512100-UP-10-16-IO.pdf","doc_rev":"Last revised on 13-10-2016","locator":"Section 7.4 Fault finding: No instant hot water, pump not running","product_class":"recirc_pump","symptom":"slow_to_hot","cause_text":"Programmed operating periods do not match when hot water is needed, so pump is off","cause_id":"pump_control_fault","check_text":"Check the programmed operating periods against the actual needs","check_id":"K10","expected_obs":"Operating periods differ from the usage pattern","expected_dir":"1","action":"Reprogram the operating periods to suit demand","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Check the operating periods are according to"},
{"claim_id":"P-014","manufacturer":"Grundfos","doc_title":"COMFORT 10-16 Temp, Auto and Digital Timer: Installation and operating instructions","doc_type":"installation_operation_manual","doc_url":"https://www.grundfos.com/content/dam/local/en-us/activity-assets/domestic-cold-water/downloads/Grundfosliterature-6512100-UP-10-16-IO.pdf","doc_rev":"Last revised on 13-10-2016","locator":"Section 7.4 Fault finding: No instant hot water, pump not running","product_class":"recirc_pump","symptom":"slow_to_hot","cause_text":"Pump impeller is blocked so the pump cannot run","cause_id":"pump_failed","check_text":"Inspect the pump impeller for a blockage","check_id":"NEW:inspect_impeller","expected_obs":"Impeller blocked","expected_dir":"1","action":"Clear the blockage from the impeller","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Check if the impeller is blocked"},
{"claim_id":"P-015","manufacturer":"Grundfos","doc_title":"COMFORT 10-16 Temp, Auto and Digital Timer: Installation and operating instructions","doc_type":"installation_operation_manual","doc_url":"https://www.grundfos.com/content/dam/local/en-us/activity-assets/domestic-cold-water/downloads/Grundfosliterature-6512100-UP-10-16-IO.pdf","doc_rev":"Last revised on 13-10-2016","locator":"Section 7.5 Fault finding: No instant hot water, pump running","product_class":"recirc_pump","symptom":"slow_to_hot","cause_text":"Pump is running but the return line or pump is air bound (dry running)","cause_id":"pump_failed","check_text":"Check whether the return line or the pump is air bound","check_id":"NEW:check_air_binding","expected_obs":"Return line or pump air bound","expected_dir":"1","action":"Vent the return line and pump","evidence":"DIRECT","read_status":"READ_FULL","anchor":"air bound (dry running)"},
{"claim_id":"P-016","manufacturer":"Grundfos","doc_title":"COMFORT 10-16 Temp, Auto and Digital Timer: Installation and operating instructions","doc_type":"installation_operation_manual","doc_url":"https://www.grundfos.com/content/dam/local/en-us/activity-assets/domestic-cold-water/downloads/Grundfosliterature-6512100-UP-10-16-IO.pdf","doc_rev":"Last revised on 13-10-2016","locator":"Section 7.5 Fault finding: No instant hot water, pump running","product_class":"recirc_pump","symptom":"slow_to_hot","cause_text":"Pump runs normally but the water heater is not supplying hot water","cause_id":"heater_output_loss","check_text":"Check the water heater","check_id":"NEW:check_water_heater_operation","expected_obs":"Not stated","expected_dir":"NA","action":"Check and repair the water heater","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Check the water heater aggregate"},
{"claim_id":"P-017","manufacturer":"Grundfos","doc_title":"COMFORT 10-16 Temp, Auto and Digital Timer: Installation and operating instructions","doc_type":"installation_operation_manual","doc_url":"https://www.grundfos.com/content/dam/local/en-us/activity-assets/domestic-cold-water/downloads/Grundfosliterature-6512100-UP-10-16-IO.pdf","doc_rev":"Last revised on 13-10-2016","locator":"Section 7.1 Defective external temperature sensor (COMFORT Auto only)","product_class":"recirc_pump","symptom":"other","cause_text":"Pump's external temperature sensor is defective (AUTO ADAPT mode cannot work)","cause_id":"plant_sensor_offset","check_text":"Watch the red error LED during AUTO ADAPT and after switching manually to temperature control","check_id":"NEW:read_pump_error_led","expected_obs":"Red error LED on during AUTO ADAPT and off after manual switch to temperature control mode","expected_dir":"1","action":"Replace the pump","evidence":"DIRECT","read_status":"READ_FULL","anchor":"The external temperature sensor is defective"},
{"claim_id":"P-018","manufacturer":"Grundfos","doc_title":"The COMFORT hot water recirculation course: COMFORT Mechanical installation (eCademy)","doc_type":"other","doc_url":"https://www.grundfos.com/solutions/learn/ecademy/all-courses/the-comfort-hot-water-recirculation-course/comfort-mechanical-installation","doc_rev":"","locator":"Installation checks, first step","product_class":"check_valve","symptom":"other","cause_text":"Non-return valve or shut-off valve missing from the recirculation loop","cause_id":"check_valve_failure","check_text":"Confirm a non-return valve and a shut-off valve are present before installing the pump","check_id":"NEW:verify_nonreturn_valve_present","expected_obs":"Valves present (document states the check, not the failure effect)","expected_dir":"NA","action":"Fit the missing valves","evidence":"INFERRED","read_status":"READ_FULL","anchor":"ensure that the non-return valve and the shut-off"},
{"claim_id":"P-019","manufacturer":"Grundfos","doc_title":"The COMFORT hot water recirculation course: COMFORT Mechanical installation (eCademy)","doc_type":"other","doc_url":"https://www.grundfos.com/solutions/learn/ecademy/all-courses/the-comfort-hot-water-recirculation-course/comfort-mechanical-installation","doc_rev":"","locator":"Installation checks, branched systems","product_class":"balancing_valve","symptom":"other","cause_text":"Branched recirculation system without balancing valves or not hydraulically balanced","cause_id":"balancing_valve_misset","check_text":"Confirm branched systems have balancing valves and are hydraulically balanced","check_id":"NEW:verify_hydraulic_balance","expected_obs":"Balancing valves fitted and loop balanced (document states the check, not the failure effect)","expected_dir":"NA","action":"Fit balancing valves and balance the branches","evidence":"INFERRED","read_status":"READ_FULL","anchor":"fitted with balancing valves and it is hydraulicly"},
{"claim_id":"P-020","manufacturer":"Caleffi","doc_title":"ThermoSetter Recirculation thermal balancing valve, 116 Series: Installation, commissioning and servicing instructions","doc_type":"installation_operation_manual","doc_url":"https://www.caleffi.com/sites/default/files/media/external-file/H0001890_NA.pdf","doc_rev":"H0001890.09, 07-2025","locator":"Installation and commissioning section","product_class":"balancing_valve","symptom":"other","cause_text":"Debris or impurities in the pipes interfere with thermal balancing valve performance","cause_id":"balancing_valve_misset","check_text":"No check specified in the document","check_id":"NONE","expected_obs":"Not stated","expected_dir":"NA","action":"Flush the pipes before installing the valve and fit adequate strainers at the inlet from the main","evidence":"DIRECT","read_status":"READ_FULL","anchor":"will not interfere with valve performance"},
{"claim_id":"P-021","manufacturer":"Caleffi","doc_title":"ThermoSetter Recirculation thermal balancing valve, 116 Series: Installation, commissioning and servicing instructions","doc_type":"installation_operation_manual","doc_url":"https://www.caleffi.com/sites/default/files/media/external-file/H0001890_NA.pdf","doc_rev":"H0001890.09, 07-2025","locator":"Setting the temperature","product_class":"balancing_valve","symptom":"uneven_between_fixtures","cause_text":"Valve temperature set point not matched to water temperature reaching the valve; extra head required of the pump","cause_id":"balancing_valve_misset","check_text":"Compare the valve set point with the water temperature at the valve inlet","check_id":"K12","expected_obs":"Recommended set point is about 10 F above the valve inlet water temperature","expected_dir":"NA","action":"Set about 10 F above the inlet temperature, allowing for line heat loss, to limit pump head","evidence":"DIRECT","read_status":"READ_FULL","anchor":"setting at about 10 °F (5 °C) higher"},
{"claim_id":"P-022","manufacturer":"Caleffi","doc_title":"idronics 21: Recirculating Domestic Hot Water Systems","doc_type":"design_guide","doc_url":"https://www.caleffi.com/sites/default/files/media/external-file/Idronics_21_NA_Recirculating%20domestic%20hot%20water%20systems.pdf","doc_rev":"Copyright 2017","locator":"Section 3, Multiple-Branch Recirculation Systems, p. 17","product_class":"system_guide","symptom":"uneven_between_fixtures","cause_text":"A branch with too low a recirculation rate (starved balancing)","cause_id":"balancing_valve_misset","check_text":"No check specified in the document","check_id":"NONE","expected_obs":"Inadequate hot water supply temperature at the farthest fixtures of that branch","expected_dir":"NA","action":"Balance every branch so it receives enough recirculation flow","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Branches with low recirculation rates could fail"},
{"claim_id":"P-023","manufacturer":"Caleffi","doc_title":"idronics 21: Recirculating Domestic Hot Water Systems","doc_type":"design_guide","doc_url":"https://www.caleffi.com/sites/default/files/media/external-file/Idronics_21_NA_Recirculating%20domestic%20hot%20water%20systems.pdf","doc_rev":"Copyright 2017","locator":"Section 3, Multiple-Branch Recirculation Systems, p. 17","product_class":"check_valve","symptom":"other","cause_text":"No check valve on a branch return allows flow reversal from sporadic pressure differences","cause_id":"check_valve_failure","check_text":"No check specified in the document","check_id":"NONE","expected_obs":"Flow reverses in the recirculation piping","expected_dir":"NA","action":"Install a check valve in each branch recirculation pipe","evidence":"DIRECT","read_status":"READ_FULL","anchor":"prevent flow reversal in the recirculation piping"},
{"claim_id":"P-024","manufacturer":"Caleffi","doc_title":"idronics 21: Recirculating Domestic Hot Water Systems","doc_type":"design_guide","doc_url":"https://www.caleffi.com/sites/default/files/media/external-file/Idronics_21_NA_Recirculating%20domestic%20hot%20water%20systems.pdf","doc_rev":"Copyright 2017","locator":"Section 2, Point-of-Distribution Temperature Protection, p. 11","product_class":"system_guide","symptom":"not_hot_enough","cause_text":"Return valve open too far at start-up (bridge valve closed), lowering mixing valve outlet temperature","cause_id":"balancing_valve_misset","check_text":"Monitor the temperature leaving the point-of-distribution mixing valve while setting the bridge and return valves","check_id":"K03","expected_obs":"Mixing valve outlet temperature lower than its setting","expected_dir":"-1","action":"Partially close the return valve to add flow resistance; adjust with no domestic draw","evidence":"DIRECT","read_status":"READ_FULL","anchor":"partially close the return valve to add flow"},
{"claim_id":"P-025","manufacturer":"Caleffi","doc_title":"Temperature creep in hot water recirculation (Caleffi blog)","doc_type":"other","doc_url":"https://www.caleffi.com/en-us/blog/temperature-creep-hot-water-recirculation","doc_rev":"Posted December 14, 2018","locator":"Blog body, setting the return and bypass valves","product_class":"balancing_valve","symptom":"too_hot","cause_text":"Bypass valve opened too far returns too much water to the storage tank","cause_id":"balancing_valve_misset","check_text":"Watch mixed outlet temperature against its setting during low or no draw","check_id":"K03","expected_obs":"Mixed outlet temperature creeps above the setting (too little return flow gives droop instead)","expected_dir":"1","action":"Open the bypass valve only slightly","evidence":"DIRECT","read_status":"READ_FULL","anchor":"going back to the storage tank causes creep"},
{"claim_id":"P-026","manufacturer":"Armstrong","doc_title":"24-Hour Timer and Aquastat Control Accessory for Astro 2: Installation and Operating Instructions (File 11.871)","doc_type":"installation_operation_manual","doc_url":"https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/11_871_astro2_timer_and_aquastat_i-o.pdf?la=en","doc_rev":"February 24, 2017 (supersedes July 16, 2015)","locator":"Timer override section","product_class":"aquastat_or_control","symptom":"no_hot_water","cause_text":"Timer manual override left in the off position, so the circulator never runs","cause_id":"pump_control_fault","check_text":"Check the position of the manual override switch","check_id":"K10","expected_obs":"Switch in the lower off position instead of the centre automatic position","expected_dir":"1","action":"Set the switch to the centre position for automatic timer operation","evidence":"DIRECT","read_status":"READ_FULL","anchor":"will shut the circulator off at all times"},
{"claim_id":"P-027","manufacturer":"Armstrong","doc_title":"24-Hour Timer and Aquastat Control Accessory for Astro 2: Installation and Operating Instructions (File 11.871)","doc_type":"installation_operation_manual","doc_url":"https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/11_871_astro2_timer_and_aquastat_i-o.pdf?la=en","doc_rev":"February 24, 2017 (supersedes July 16, 2015)","locator":"Timer operation section","product_class":"aquastat_or_control","symptom":"other","cause_text":"Timer clock is wrong after a power outage, so scheduled run periods shift","cause_id":"pump_control_fault","check_text":"Check the timer's time of day after any power outage","check_id":"K10","expected_obs":"Timer time of day differs from the actual time","expected_dir":"1","action":"Reset the timer to the correct time of day after power is restored","evidence":"DIRECT","read_status":"READ_FULL","anchor":"of power outage, the timer must be adjusted"},
{"claim_id":"P-028","manufacturer":"Armstrong","doc_title":"Installation and Operating Instructions, ASTRO 3-Speed Circulators (File 10.813)","doc_type":"installation_operation_manual","doc_url":"https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/lagacy-i_o/10-813_astro_3-speed_iando.pdf?la=en","doc_rev":"March 22, 2007","locator":"Bronze pumps in potable water systems","product_class":"recirc_pump","symptom":"other","cause_text":"Hot potable water in a bronze circulator precipitates calcium scale inside the pump","cause_id":"NEW:pump_scale_calcium","check_text":"No check specified in the document","check_id":"NONE","expected_obs":"Not stated","expected_dir":"NA","action":"Keep operating temperature as low as possible, for example below 150 F (66 C)","evidence":"DIRECT","read_status":"READ_FULL","anchor":"precipitation of calcium"},
{"claim_id":"P-029","manufacturer":"Resideo (Honeywell Home)","doc_title":"95-5973-04 L6006 and L6007 Aquastat Controllers: Installation Instructions","doc_type":"installation_operation_manual","doc_url":"https://customer.resideo.com/resources/Techlit/TechLitDocuments/95-0000s/95-5973.pdf","doc_rev":"Rev 04 (M.S. Rev. 04-20)","locator":"Bulb mounting section","product_class":"aquastat_or_control","symptom":"unstable_or_hunting","cause_text":"Sensing bulb not seated at the bottom of its well, giving poor thermal response","cause_id":"plant_sensor_offset","check_text":"Check the bulb rests against the bottom of the well and the well fits snugly","check_id":"NEW:verify_aquastat_thermal_contact","expected_obs":"Bulb bottomed in the well with a snug fit","expected_dir":"NA","action":"Insert the bulb to the bottom of the well and hold it there with the clamp","evidence":"DIRECT","read_status":"READ_FULL","anchor":"well must snugly fit sensing bulb for good"},
{"claim_id":"P-030","manufacturer":"Resideo (Honeywell Home)","doc_title":"60-0959-03 L6006C Surface Mounted Aquastat Controller: Installation Instructions","doc_type":"installation_operation_manual","doc_url":"https://digitalassets.resideo.com/damroot/Original/10015/60-0959.pdf","doc_rev":"Rev 03 (M.S. Rev. 03-21)","locator":"Switch action on temperature rise or fall; circulator operation","product_class":"aquastat_or_control","symptom":"no_hot_water","cause_text":"Heating-type aquastat holds the circulator contact open until water is hot, the opposite of what a recirculation return needs","cause_id":"pump_control_fault","check_text":"Read which contact closes on temperature rise or fall and compare with the intended pump logic","check_id":"K10","expected_obs":"Circulator contact action opposite to the required rise/fall logic","expected_dir":"0","action":"Use a control whose action matches recirculation (pump on when return is cool)","evidence":"INFERRED","read_status":"READ_FULL","anchor":"contacts close on temperature rise to set point"},
{"claim_id":"P-031","manufacturer":"Apollo Valves (Conbraco)","doc_title":"61 & 62 Series (CVBE and CVS) In-Line Check Valve Installation, Operation and Maintenance Manual (ES-1487)","doc_type":"installation_operation_manual","doc_url":"https://www.cooneybrothers.com/userfiles/ad/documents/Apollo_6210701_Manual.pdf","doc_rev":"Rev. A (no date printed)","locator":"Low flow, noise, and valve failure","product_class":"check_valve","symptom":"noise_or_leak","cause_text":"Low flow rate does not fully open the in-line check valve, causing noise and early valve failure","cause_id":"check_valve_failure","check_text":"No check specified in the document","check_id":"NONE","expected_obs":"Undesirable noise from the valve","expected_dir":"NA","action":"Make sure the valve opens fully at the loop flow; keep 10 pipe diameters of straight pipe upstream","evidence":"DIRECT","read_status":"READ_FULL","anchor":"may result in undesirable noise and premature valve"},
{"claim_id":"P-032","manufacturer":"Watts","doc_title":"Installation and Operation Manual, Hot Water Recirculation System HWRS-WH","doc_type":"installation_operation_manual","doc_url":"https://www.watts.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/634007-source/639002936160000000/wp199231-iom-wq-hwrs-wh.pdf","doc_rev":"IOM-WQ-HWRS-WH 2423 (printed code, copyright 2024)","locator":"Troubleshooting table, Long wait times for hot water, Bypass related issues","product_class":"system_guide","symptom":"slow_to_hot","cause_text":"Damaged insulation on the hot water supply keeps water cool at the sensor valve","cause_id":"insulation_loss","check_text":"Inspect the hot water supply insulation for damage","check_id":"NEW:inspect_insulation","expected_obs":"Damaged or missing insulation while hot water stays below 96 F","expected_dir":"1","action":"Repair the insulation","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Check the insulation on your hot water supply"},
{"claim_id":"P-033","manufacturer":"Watts","doc_title":"Installation and Operation Manual, Hot Water Recirculation System HWRS-WH","doc_type":"installation_operation_manual","doc_url":"https://www.watts.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/634007-source/639002936160000000/wp199231-iom-wq-hwrs-wh.pdf","doc_rev":"IOM-WQ-HWRS-WH 2423 (printed code, copyright 2024)","locator":"Troubleshooting table, Long wait times for hot water, Pump related issues","product_class":"system_guide","symptom":"slow_to_hot","cause_text":"Water supply angle stops closed or connected wrongly to the sensor valve","cause_id":"isolation_valve_closed","check_text":"Verify the supply angle stops are open and correctly connected","check_id":"NEW:verify_valve_open","expected_obs":"Angle stops closed or mis-connected","expected_dir":"1","action":"Open the stops and correct the connections","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Verify the water supply angle stops are on"},
{"claim_id":"P-034","manufacturer":"Watts","doc_title":"Installation and Operation Manual, Hot Water Recirculation System HWRS-WH","doc_type":"installation_operation_manual","doc_url":"https://www.watts.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/634007-source/639002936160000000/wp199231-iom-wq-hwrs-wh.pdf","doc_rev":"IOM-WQ-HWRS-WH 2423 (printed code, copyright 2024)","locator":"Troubleshooting table, Bypass Valve has failed (test steps 1-7)","product_class":"balancing_valve","symptom":"slow_to_hot","cause_text":"Thermal bypass (sensor) valve has failed and does not shut off flow when it should","cause_id":"NEW:retrofit_bypass_valve_failed","check_text":"Close the cold angle stop at the sink, open the cold faucet, wait about a minute and check flow and temperature","check_id":"NEW:bypass_valve_shutoff_test","expected_obs":"Flow does not drop to a drip and water above 100 F (healthy is about 90 F)","expected_dir":"1","action":"Replace the valve","evidence":"DIRECT","read_status":"READ_FULL","anchor":"If the water temperature is more than 100°F"},
{"claim_id":"P-035","manufacturer":"Watts","doc_title":"Installation and Operation Manual, Hot Water Recirculation System HWRS-WH","doc_type":"installation_operation_manual","doc_url":"https://www.watts.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/634007-source/639002936160000000/wp199231-iom-wq-hwrs-wh.pdf","doc_rev":"IOM-WQ-HWRS-WH 2423 (printed code, copyright 2024)","locator":"Troubleshooting table, hot water on one end of the house but not the other","product_class":"system_guide","symptom":"uneven_between_fixtures","cause_text":"Branched line without its own recirculation valve, or valve not at the farthest fixture by piping","cause_id":"fixture_branch_local","check_text":"Verify the sensor valve is at the fixture with the greatest piping distance from the heater","check_id":"NEW:verify_sensor_valve_location","expected_obs":"Valve not at the slowest fixture, or a branch with no valve","expected_dir":"1","action":"Move the valve to the slowest sink and add a second valve on the other branch","evidence":"DIRECT","read_status":"READ_FULL","anchor":"also have a branched line in your home"},
{"claim_id":"P-036","manufacturer":"Watts","doc_title":"Installation and Operation Manual, Hot Water Recirculation System HWRS-WH","doc_type":"installation_operation_manual","doc_url":"https://www.watts.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/634007-source/639002936160000000/wp199231-iom-wq-hwrs-wh.pdf","doc_rev":"IOM-WQ-HWRS-WH 2423 (printed code, copyright 2024)","locator":"Troubleshooting table, hot water does not reach 96 F (second remedy)","product_class":"system_guide","symptom":"slow_to_hot","cause_text":"Heater or boiler set point too low when insulation is intact","cause_id":"heater_setpoint_low","check_text":"Measure the water temperature at the sensor valve (insulation already checked)","check_id":"NEW:measure_water_temp_at_sensor_valve","expected_obs":"Hot water does not rise above 96 F despite undamaged insulation","expected_dir":"-1","action":"Raise the heater or boiler temperature","evidence":"DIRECT","read_status":"READ_FULL","anchor":"increasing the temperature of your heater/boiler may be"},
{"claim_id":"P-037","manufacturer":"Bell & Gossett (Xylem)","doc_title":"Series e3-4 / e3-6 Instant Hot Water Recirculating Systems: Installation, Operation and Maintenance Manual (671075217EN)","doc_type":"installation_operation_manual","doc_url":"https://www.xylem.com/siteassets/brand/bell-amp-gossett/resources/manual/671075217en_a_08_2020_sizea4.pdf","doc_rev":"Rev. A, 08/2020","locator":"Section 7.5 Noise in the system","product_class":"check_valve","symptom":"noise_or_leak","cause_text":"Check valve installed on the pump inlet side or in the wrong direction","cause_id":"check_valve_failure","check_text":"Check the position and flow direction of the check valve","check_id":"NEW:verify_check_valve_orientation","expected_obs":"Check valve on the inlet side of the pump, or reversed","expected_dir":"1","action":"Check and correct the installation","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Check valve installed on the inlet side of"},
{"claim_id":"P-038","manufacturer":"Bell & Gossett (Xylem)","doc_title":"Series e3-4 / e3-6 Instant Hot Water Recirculating Systems: Installation, Operation and Maintenance Manual (671075217EN)","doc_type":"installation_operation_manual","doc_url":"https://www.xylem.com/siteassets/brand/bell-amp-gossett/resources/manual/671075217en_a_08_2020_sizea4.pdf","doc_rev":"Rev. A, 08/2020","locator":"Section 7.5 Noise in the system","product_class":"system_guide","symptom":"noise_or_leak","cause_text":"Shut-off valve on the pump inlet side is closed or clogged","cause_id":"isolation_valve_closed","check_text":"Check the inlet shut-off valve is open and clear","check_id":"NEW:verify_valve_open","expected_obs":"Inlet valve closed or clogged","expected_dir":"1","action":"Open or clean the valve","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Inlet side shut-off valve closed or clogged"},
{"claim_id":"P-039","manufacturer":"Bell & Gossett (Xylem)","doc_title":"Series e3-4 / e3-6 Instant Hot Water Recirculating Systems: Installation, Operation and Maintenance Manual (671075217EN)","doc_type":"installation_operation_manual","doc_url":"https://www.xylem.com/siteassets/brand/bell-amp-gossett/resources/manual/671075217en_a_08_2020_sizea4.pdf","doc_rev":"Rev. A, 08/2020","locator":"Section 7.5 Noise in the system","product_class":"check_valve","symptom":"noise_or_leak","cause_text":"Return joins cold supply at top of heater with no check valve, so warm water backs up the cold line","cause_id":"check_valve_failure","check_text":"No check specified in the document","check_id":"NONE","expected_obs":"Back pressure in the cold supply line","expected_dir":"NA","action":"Add a check valve on the cold supply line above the return tee","evidence":"DIRECT","read_status":"READ_FULL","anchor":"a check valve on the cold supply line"},
{"claim_id":"P-040","manufacturer":"Bell & Gossett (Xylem)","doc_title":"Series e3-4 / e3-6 Instant Hot Water Recirculating Systems: Installation, Operation and Maintenance Manual (671075217EN)","doc_type":"installation_operation_manual","doc_url":"https://www.xylem.com/siteassets/brand/bell-amp-gossett/resources/manual/671075217en_a_08_2020_sizea4.pdf","doc_rev":"Rev. A, 08/2020","locator":"Section 7.6 Water taking too long to get to faucet","product_class":"check_valve","symptom":"slow_to_hot","cause_text":"Check valve installed backwards","cause_id":"check_valve_failure","check_text":"Check the check valve installation direction","check_id":"NEW:verify_check_valve_orientation","expected_obs":"Check valve reversed","expected_dir":"1","action":"Check and correct the installation","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Check valve installed backwards"},
{"claim_id":"P-041","manufacturer":"Bell & Gossett (Xylem)","doc_title":"Series e3-4 / e3-6 Instant Hot Water Recirculating Systems: Installation, Operation and Maintenance Manual (671075217EN)","doc_type":"installation_operation_manual","doc_url":"https://www.xylem.com/siteassets/brand/bell-amp-gossett/resources/manual/671075217en_a_08_2020_sizea4.pdf","doc_rev":"Rev. A, 08/2020","locator":"Section 7.6 Water taking too long to get to faucet","product_class":"storage_heater","symptom":"slow_to_hot","cause_text":"Hot water supply from the water heater is used up","cause_id":"demand_exceeds_capacity","check_text":"Check the water heater","check_id":"NEW:check_water_heater_operation","expected_obs":"Not stated","expected_dir":"NA","action":"Check the water heater","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Hot water supply from the water heater exhausted"},
{"claim_id":"P-042","manufacturer":"Bell & Gossett (Xylem)","doc_title":"Series e3-4 / e3-6 Instant Hot Water Recirculating Systems: Installation, Operation and Maintenance Manual (671075217EN)","doc_type":"installation_operation_manual","doc_url":"https://www.xylem.com/siteassets/brand/bell-amp-gossett/resources/manual/671075217en_a_08_2020_sizea4.pdf","doc_rev":"Rev. A, 08/2020","locator":"Section 7.4 Pump running for 1 minute periods only (temperature controlled models)","product_class":"recirc_pump","symptom":"unstable_or_hunting","cause_text":"Pump's water temperature signal is interrupted","cause_id":"plant_sensor_offset","check_text":"Observe the pump run pattern","check_id":"NEW:observe_pump_run_pattern","expected_obs":"Pump runs only in 1-minute periods","expected_dir":"1","action":"Replace the pump","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Water temperature signal is interrupted"},
{"claim_id":"P-043","manufacturer":"Bell & Gossett (Xylem)","doc_title":"ecocirc wireless Potable Hot Water Recirculation Kit: Instruction Manual (671075141 rev B)","doc_type":"installation_operation_manual","doc_url":"https://www.xylem.com/siteassets/brand/bell-amp-gossett/resources/manual/671075141b.pdf","doc_rev":"Rev. B (no revision date printed; copyright 2013)","locator":"Operation troubleshooting, Communication is lost between pump and valve (printed pp. 21-23)","product_class":"aquastat_or_control","symptom":"other","cause_text":"Wireless valve batteries dead or low, so the pump loses its control signal","cause_id":"pump_control_fault","check_text":"Read the pump LED code (two short flashes and one long means communication lost)","check_id":"NEW:read_pump_led_code","expected_obs":"Pump LED pattern for communication lost","expected_dir":"1","action":"Replace the batteries and check their orientation; add a repeater if the distance is large","evidence":"DIRECT","read_status":"READ_FULL","anchor":"Batteries are dead/Low battery voltage"},
{"claim_id":"P-044","manufacturer":"Wilo","doc_title":"Wilo-Star-Z NOVA T: Installation and operating instructions","doc_type":"installation_operation_manual","doc_url":"https://cms.media.wilo.com/dcidocpfinder/wilo176148/1508245/wilo176148.pdf","doc_rev":"2021 edition per search listing (document itself not readable by me)","locator":"Faults, causes and remedies table, first row (search-result snippet only)","product_class":"recirc_pump","symptom":"no_hot_water","cause_text":"Interruption in the power supply to the pump","cause_id":"NEW:pump_no_power","check_text":"No check text seen (snippet cut off)","check_id":"NEW:verify_power_supply","expected_obs":"Not seen","expected_dir":"NA","action":"Not seen","evidence":"DIRECT","read_status":"SNIPPET","anchor":"Pump does not start. Interruption in the power"}
]
