[
  {
    "claim_id": "S-001",
    "manufacturer": "Caleffi",
    "doc_title": "Temperature creep in hot water recirculation",
    "doc_type": "application_note",
    "doc_url": "https://www.caleffi.com/en-us/blog/temperature-creep-hot-water-recirculation",
    "doc_rev": "Posted 2018-12-14",
    "locator": "Article body, first listed requirement (flow)",
    "product_class": "mixing_valve",
    "symptom": "unstable_or_hunting",
    "cause_text": "Recirculation flow too low to satisfy the master mixing valve's minimum flow requirement",
    "cause_id": "pump_undersized",
    "check_text": "Confirm loop flow meets the mixing valve's minimum GPM and watch outlet temperature overnight when nothing is drawn",
    "check_id": "NEW:measure_recirc_flow_vs_tmv_min_flow",
    "expected_obs": "Loop flow below the valve minimum; mixed outlet temperature creeps up or droops at night",
    "expected_dir": "-1",
    "action": "Use a correctly sized, constantly running recirculation pump so the valve minimum flow is always met",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "enough flow to meet the valve minimum flow"
  },
  {
    "claim_id": "S-002",
    "manufacturer": "Caleffi",
    "doc_title": "Temperature creep in hot water recirculation",
    "doc_type": "application_note",
    "doc_url": "https://www.caleffi.com/en-us/blog/temperature-creep-hot-water-recirculation",
    "doc_rev": "Posted 2018-12-14",
    "locator": "Article body, second listed requirement (valve close-off)",
    "product_class": "mixing_valve",
    "symptom": "unstable_or_hunting",
    "cause_text": "Master mixing valve does not fully close its hot inlet, so hot water leaks through when nothing is drawn",
    "cause_id": "NEW:tmv_hot_inlet_no_closeoff",
    "check_text": "Watch the mixed outlet temperature overnight while no fixture is drawing",
    "check_id": "NEW:night_no_draw_outlet_temp_trend",
    "expected_obs": "Outlet temperature drifts above (creep) or below (droop) the valve setting during no-draw periods",
    "expected_dir": "0",
    "action": "Pipe bridge and return balancing valves as in the schematic, or use a valve with 100 percent hot close-off",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "100% close-off on it's inlet ports"
  },
  {
    "claim_id": "S-003",
    "manufacturer": "Caleffi",
    "doc_title": "Temperature creep in hot water recirculation",
    "doc_type": "application_note",
    "doc_url": "https://www.caleffi.com/en-us/blog/temperature-creep-hot-water-recirculation",
    "doc_rev": "Posted 2018-12-14",
    "locator": "Article body, third listed requirement (return/bypass valves)",
    "product_class": "balancing_valve",
    "symptom": "unstable_or_hunting",
    "cause_text": "Wrong split of recirculated water between returning to the storage tank and returning to the mixing valve cold side",
    "cause_id": "balancing_valve_misset",
    "check_text": "Watch outlet temperature at night with no fixture draw after adjusting the bypass valve",
    "check_id": "NEW:night_no_draw_outlet_temp_trend",
    "expected_obs": "Too much return to the tank gives creep (outlet too warm); too little gives droop (outlet too cool)",
    "expected_dir": "0",
    "action": "Open the bypass valve to the tank only slightly; the return valve is normally left fully open",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Too much water going back to the storage"
  },
  {
    "claim_id": "S-004",
    "manufacturer": "Caleffi",
    "doc_title": "2. Single-Loop Recirculation Systems",
    "doc_type": "design_guide",
    "doc_url": "https://www.caleffi.com/en-us/blog/2-single-loop-recirculation-systems",
    "doc_rev": "Posted 2022-09-22",
    "locator": "Section: Point-of-distribution temperature protection (bridge and return valves)",
    "product_class": "mixing_valve",
    "symptom": "not_hot_enough",
    "cause_text": "No recirculated flow returning to the water heater, so the loop is not carrying heat to the mixing valve",
    "cause_id": "NEW:no_return_flow_to_heater",
    "check_text": "Compare mixed supply temperature leaving the point-of-distribution mixing valve with its setting",
    "check_id": "K03",
    "expected_obs": "Supply temperature leaving the mixing valve is lower than the valve setting",
    "expected_dir": "-1",
    "action": "With no draw, slowly open the bridge valve until outlet temperature stabilizes; partly close the return valve if needed",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "will likely be lower than the setting"
  },
  {
    "claim_id": "S-005",
    "manufacturer": "Caleffi",
    "doc_title": "2. Single-Loop Recirculation Systems",
    "doc_type": "design_guide",
    "doc_url": "https://www.caleffi.com/en-us/blog/2-single-loop-recirculation-systems",
    "doc_rev": "Posted 2022-09-22",
    "locator": "Section: Point-of-distribution temperature protection",
    "product_class": "system_guide",
    "symptom": "lukewarm",
    "cause_text": "Long or uninsulated recirculation loop loses far more heat, so the flow needed to hold temperature rises",
    "cause_id": "insulation_loss",
    "check_text": "None stated",
    "check_id": "NONE",
    "expected_obs": "Heat-loss rate substantially higher than for an insulated loop; insulation lowers heat loss and the required recirculation flow",
    "expected_dir": "NA",
    "action": "Insulate the loop piping, which reduces heat loss and the recirculation flow needed",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "If the loop is long and uninsulated"
  },
  {
    "claim_id": "S-006",
    "manufacturer": "Caleffi",
    "doc_title": "2. Single-Loop Recirculation Systems",
    "doc_type": "design_guide",
    "doc_url": "https://www.caleffi.com/en-us/blog/2-single-loop-recirculation-systems",
    "doc_rev": "Posted 2022-09-22",
    "locator": "Section: Recirculation flow rate (allowed temperature drop)",
    "product_class": "system_guide",
    "symptom": "lukewarm",
    "cause_text": "Recirculation flow set for a large temperature drop along the loop, leaving the farthest fixture below acceptable temperature",
    "cause_id": "pump_undersized",
    "check_text": "Compare the temperature drop from heat source to farthest fixture (supply minus return) with the 5 to 10 F design drop",
    "check_id": "K07",
    "expected_obs": "Loop temperature drop larger than the suggested 5 to 10 F; farthest-fixture water below the acceptable supply temperature",
    "expected_dir": "1",
    "action": "Design for a smaller allowed drop, which needs more recirculation flow",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "acceptable supply temperature at the farthest fixture"
  },
  {
    "claim_id": "S-007",
    "manufacturer": "Caleffi",
    "doc_title": "3. Multiple-Branch Recirculation Systems",
    "doc_type": "design_guide",
    "doc_url": "https://www.caleffi.com/en-us/blog/3-multiple-branch-recirculation-systems",
    "doc_rev": "Posted 2022-10-04",
    "locator": "Introduction to multi-branch balancing",
    "product_class": "balancing_valve",
    "symptom": "uneven_between_fixtures",
    "cause_text": "A branch with low recirculation flow because the multi-branch loop is not balanced",
    "cause_id": "balancing_valve_misset",
    "check_text": "Read flow through each branch balancing valve (manometer across a fixed-orifice valve, or direct-reading valve) against design",
    "check_id": "K13",
    "expected_obs": "Low-flow branch cannot deliver adequate hot supply temperature at its farthest fixtures",
    "expected_dir": "-1",
    "action": "Balance each branch so flow is adequate but not excessive",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Branches with low recirculation rates could fail"
  },
  {
    "claim_id": "S-008",
    "manufacturer": "Caleffi",
    "doc_title": "3. Multiple-Branch Recirculation Systems",
    "doc_type": "design_guide",
    "doc_url": "https://www.caleffi.com/en-us/blog/3-multiple-branch-recirculation-systems",
    "doc_rev": "Posted 2022-10-04",
    "locator": "Introduction to multi-branch balancing (flow distribution)",
    "product_class": "balancing_valve",
    "symptom": "uneven_between_fixtures",
    "cause_text": "Without balancing, branches near the circulator take more flow than branches farther away",
    "cause_id": "balancing_valve_misset",
    "check_text": "Compare per-branch flow readings from the balancing valves against design flow",
    "check_id": "K13",
    "expected_obs": "Distant branches show lower recirculation flow than nearer branches",
    "expected_dir": "-1",
    "action": "Fit and set a balancing valve on each return branch",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "higher recirculation flow rates compared to branches that"
  },
  {
    "claim_id": "S-009",
    "manufacturer": "Caleffi",
    "doc_title": "3. Multiple-Branch Recirculation Systems",
    "doc_type": "design_guide",
    "doc_url": "https://www.caleffi.com/en-us/blog/3-multiple-branch-recirculation-systems",
    "doc_rev": "Posted 2022-10-04",
    "locator": "Manual balancing valves discussion",
    "product_class": "balancing_valve",
    "symptom": "uneven_between_fixtures",
    "cause_text": "Adjusting one manual balancing valve shifts flow in the other branches, so a recent adjustment can upset other branches",
    "cause_id": "balancing_valve_misset",
    "check_text": "None stated",
    "check_id": "NONE",
    "expected_obs": "Flow in other branches changes after one valve is adjusted",
    "expected_dir": "NA",
    "action": "Re-adjust each valve iteratively several times until all branches are balanced",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "changes the flow rates through the other branches"
  },
  {
    "claim_id": "S-010",
    "manufacturer": "Caleffi",
    "doc_title": "3. Temperature Control in DHW Systems",
    "doc_type": "design_guide",
    "doc_url": "https://www.caleffi.com/en-us/blog/3-temperature-control-dhw-systems",
    "doc_rev": "Posted 2023-05-10",
    "locator": "Section: Water heater temperature controls",
    "product_class": "aquastat_or_control",
    "symptom": "unstable_or_hunting",
    "cause_text": "Built-in heater thermostats give imprecise control of leaving water temperature",
    "cause_id": "plant_sensor_offset",
    "check_text": "None stated",
    "check_id": "NONE",
    "expected_obs": "Leaving-heater temperature not tightly held to the setting",
    "expected_dir": "NA",
    "action": "Do not rely on tank controls alone to regulate delivery temperature; add a mixing valve",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "do not provide precise control of the water"
  },
  {
    "claim_id": "S-011",
    "manufacturer": "Caleffi",
    "doc_title": "2: Temperature-Related Issue in DHW Systems",
    "doc_type": "design_guide",
    "doc_url": "https://www.caleffi.com/en-us/blog/2-temperature-related-issue-dhw-systems",
    "doc_rev": "Posted 2023-05-10",
    "locator": "Section on Legionella control by raising heater temperature (scald risk)",
    "product_class": "storage_heater",
    "symptom": "too_hot",
    "cause_text": "Heater thermostat raised for Legionella control without temperature-limiting devices at fixtures",
    "cause_id": "NEW:heater_setpoint_raised_no_tempering",
    "check_text": "None stated",
    "check_id": "NONE",
    "expected_obs": "Scalding-hot water delivered at fixtures such as lavatory faucets",
    "expected_dir": "NA",
    "action": "Install suitable temperature-limiting devices (mixing valves) when raising heater temperature",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "without installation of suitable temperature-limiting devices"
  },
  {
    "claim_id": "S-012",
    "manufacturer": "Caleffi",
    "doc_title": "6: Heat Exchanger Applications",
    "doc_type": "design_guide",
    "doc_url": "https://www.caleffi.com/en-us/blog/6-heat-exchanger-applications",
    "doc_rev": "Posted 2021-07-21",
    "locator": "Heat exchanger scaling and fouling discussion",
    "product_class": "indirect_or_hx",
    "symptom": "not_hot_enough",
    "cause_text": "Hard domestic water scales the heat exchanger and fouling degrades its performance",
    "cause_id": "heater_output_loss",
    "check_text": "None stated",
    "check_id": "NONE",
    "expected_obs": "Reduced heat transfer; exchanger must be kept with little if any fouling for reliable performance",
    "expected_dir": "NA",
    "action": "Maintain the exchanger, including chemical cleaning; replace if scaling is beyond what cleaning corrects",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Hard domestic water will scale any heat exchanger"
  },
  {
    "claim_id": "S-013",
    "manufacturer": "Caleffi",
    "doc_title": "6: Heat Exchanger Applications",
    "doc_type": "design_guide",
    "doc_url": "https://www.caleffi.com/en-us/blog/6-heat-exchanger-applications",
    "doc_rev": "Posted 2021-07-21",
    "locator": "Heat exchanger flow requirements discussion",
    "product_class": "indirect_or_hx",
    "symptom": "not_hot_enough",
    "cause_text": "Inadequate flow through the heat exchanger limits heat transfer; boilers reach high limit and short cycle",
    "cause_id": "NEW:hx_primary_flow_inadequate",
    "check_text": "None stated",
    "check_id": "NONE",
    "expected_obs": "Heat transfer limited; boilers hit high-limit settings and short cycle",
    "expected_dir": "NA",
    "action": "Provide the required primary flow with a correctly sized pump and piping",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Flow bottlenecks cause heat transfer bottlenecks"
  },
  {
    "claim_id": "S-014",
    "manufacturer": "Watts",
    "doc_title": "Thermal Expansion",
    "doc_type": "application_note",
    "doc_url": "https://www.watts.com/resources/references-tools/thermal-expansion",
    "doc_rev": "",
    "locator": "Section: How It Works",
    "product_class": "expansion_tank",
    "symptom": "noise_or_leak",
    "cause_text": "Pressure reducing valve or backflow preventer closes the system, so heated water has nowhere to expand and pressure rises",
    "cause_id": "NEW:thermal_expansion_overpressure",
    "check_text": "None stated",
    "check_id": "NONE",
    "expected_obs": "System pressure climbs during no-flow periods while water is heated",
    "expected_dir": "NA",
    "action": "Add a potable-rated expansion tank or a pressure-relief expansion device on the heater supply",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "reducing valves, backflow preventers, and other one-way valves"
  },
  {
    "claim_id": "S-015",
    "manufacturer": "Watts",
    "doc_title": "Temperature and Pressure (T&P) Relief Valves",
    "doc_type": "application_note",
    "doc_url": "https://www.watts.com/resources/references-tools/t-and-p-relief-valves",
    "doc_rev": "",
    "locator": "Section: Thermal Expansion",
    "product_class": "other",
    "symptom": "noise_or_leak",
    "cause_text": "Thermal expansion overpressure in a closed heater system",
    "cause_id": "NEW:thermal_expansion_overpressure",
    "check_text": "Install a pressure gauge that records the pressure rise through heating cycles",
    "check_id": "NEW:gauge_pressure_during_heating",
    "expected_obs": "Pressure rises above supply pressure while the heater is heating, confirming thermal expansion",
    "expected_dir": "1",
    "action": "Install an expansion tank designed for potable water",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "confirmed using a Watts IWTG gauge"
  },
  {
    "claim_id": "S-016",
    "manufacturer": "Watts",
    "doc_title": "Temperature and Pressure (T&P) Relief Valves",
    "doc_type": "application_note",
    "doc_url": "https://www.watts.com/resources/references-tools/t-and-p-relief-valves",
    "doc_rev": "",
    "locator": "Section: Thermal Expansion",
    "product_class": "other",
    "symptom": "noise_or_leak",
    "cause_text": "Thermal expansion pressure rise relieved through the T&P valve",
    "cause_id": "NEW:thermal_expansion_overpressure",
    "check_text": "Note whether the T&P valve discharges small amounts repeatedly after heating cycles",
    "check_id": "NEW:observe_relief_valve_discharge_pattern",
    "expected_obs": "Small recurring discharges from the T&P valve",
    "expected_dir": "1",
    "action": "Address the thermal expansion with an expansion tank so the T&P valve is not used for expansion",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "small, recurring discharges from the T&P valve"
  },
  {
    "claim_id": "S-017",
    "manufacturer": "Watts",
    "doc_title": "Temperature and Pressure (T&P) Relief Valves",
    "doc_type": "application_note",
    "doc_url": "https://www.watts.com/resources/references-tools/t-and-p-relief-valves",
    "doc_rev": "",
    "locator": "Section: What You Need to Know",
    "product_class": "other",
    "symptom": "noise_or_leak",
    "cause_text": "Heater temperature or pressure at an unsafe level (not thermal expansion alone)",
    "cause_id": "NEW:heater_overtemperature_or_overpressure",
    "check_text": "Look for any discharge from the T&P valve in normal operation",
    "check_id": "NEW:observe_relief_valve_discharge_pattern",
    "expected_obs": "Any water discharge from the T&P valve; none is expected in normal operation",
    "expected_dir": "1",
    "action": "Have a qualified service technician or licensed plumber investigate promptly",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "may indicate an unsafe temperature or pressure condition"
  },
  {
    "claim_id": "S-018",
    "manufacturer": "Watts",
    "doc_title": "Thermostatic Mixing Valves",
    "doc_type": "application_note",
    "doc_url": "https://www.watts.com/resources/references-tools/thermostatic-mixing-valves",
    "doc_rev": "",
    "locator": "Section: Check Valves",
    "product_class": "check_valve",
    "symptom": "other",
    "cause_text": "Missing or failed check valves at mixing-valve inlets let hot water thermosiphon into the cold supply",
    "cause_id": "crossover",
    "check_text": "None stated",
    "check_id": "NONE",
    "expected_obs": "Hot water flows toward the cold supply when check valves are absent and differential pressure is extreme",
    "expected_dir": "NA",
    "action": "Add check valves wherever extreme hot-to-cold differential pressure is possible; required for ASSE 1017 installations",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "prevent thermal siphoning of hot water to the"
  },
  {
    "claim_id": "S-019",
    "manufacturer": "ThermOmegaTech",
    "doc_title": "CircuitSolver Thermostatic Balancing Valve, Domestic Hot Water System",
    "doc_type": "other",
    "doc_url": "https://www.thermomegatech.com/product/circuit-solver/",
    "doc_rev": "Page shows: last modified 2022-10-14",
    "locator": "Section: The Problem",
    "product_class": "balancing_valve",
    "symptom": "uneven_between_fixtures",
    "cause_text": "Branches are balanced only with static manual valves; flow follows the path of least resistance, which keeps changing with use",
    "cause_id": "balancing_valve_misset",
    "check_text": "None stated",
    "check_id": "NONE",
    "expected_obs": "Some branches go cold or imbalanced as the path of least resistance shifts",
    "expected_dir": "NA",
    "action": "Use thermostatic balancing valves at the end of each branch instead of manual flow valves",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Water flows to the path of least resistance."
  },
  {
    "claim_id": "S-020",
    "manufacturer": "Taco",
    "doc_title": "Domestic hot water recirculation (DHWR) sizing app (V 1.0)",
    "doc_type": "other",
    "doc_url": "https://apps.tacocomfort.com/wizard_dhw.html",
    "doc_rev": "App version V 1.0",
    "locator": "Section: Undersized circulators",
    "product_class": "recirc_pump",
    "symptom": "lukewarm",
    "cause_text": "Circulator too small to move enough flow to keep water in the lines hot",
    "cause_id": "pump_undersized",
    "check_text": "None stated",
    "check_id": "NONE",
    "expected_obs": "Recirculation system does not keep lines hot as intended",
    "expected_dir": "NA",
    "action": "Size the circulator to the loop head loss and heat loss rather than guessing",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "An undersized circulator might not provide enough flow"
  },
  {
    "claim_id": "S-021",
    "manufacturer": "Taco",
    "doc_title": "Domestic hot water recirculation (DHWR) sizing app (V 1.0)",
    "doc_type": "other",
    "doc_url": "https://apps.tacocomfort.com/wizard_dhw.html",
    "doc_rev": "App version V 1.0",
    "locator": "Section: Oversized circulators",
    "product_class": "recirc_pump",
    "symptom": "noise_or_leak",
    "cause_text": "Circulator too large, causing excess flow, higher energy use and wear on the piping",
    "cause_id": "NEW:pump_oversized_excess_flow",
    "check_text": "None stated",
    "check_id": "NONE",
    "expected_obs": "Excess flow leading to premature pipe wear and failures",
    "expected_dir": "NA",
    "action": "Do not oversize the circulator; limit return-line velocity",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "premature pipe failures due to wear and tear"
  },
  {
    "claim_id": "S-022",
    "manufacturer": "Grundfos",
    "doc_title": "Hot water circulation",
    "doc_type": "other",
    "doc_url": "https://www.grundfos.com/us/learn/research-and-insights/hot-water-circulation",
    "doc_rev": "",
    "locator": "Introduction (how hot water circulation works)",
    "product_class": "recirc_pump",
    "symptom": "slow_to_hot",
    "cause_text": "No circulation during idle periods, so water standing in the pipes cools and must be flushed out before hot arrives",
    "cause_id": "NEW:no_circulation_during_idle",
    "check_text": "Measure how long hot water takes to arrive at the fixture after opening the tap",
    "check_id": "K16",
    "expected_obs": "Long wait while cooled water is cleared from the pipes",
    "expected_dir": "1",
    "action": "Keep domestic hot water circulating back to the heater at a minimum temperature",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "relatively long time to remove this cool water"
  },
  {
    "claim_id": "S-023",
    "manufacturer": "Grundfos",
    "doc_title": "COMFORT Mechanical installation (COMFORT hot water recirculation course)",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.grundfos.com/us/learn/ecademy/all-courses/the-comfort-hot-water-recirculation-course/comfort-mechanical-installation",
    "doc_rev": "",
    "locator": "Air venting section",
    "product_class": "recirc_pump",
    "symptom": "other",
    "cause_text": "Air in the recirculation system keeps it from functioning (air-bound pump or loop)",
    "cause_id": "pump_failed",
    "check_text": "None stated",
    "check_id": "NONE",
    "expected_obs": "System does not circulate properly until air is cleared",
    "expected_dir": "NA",
    "action": "Flush the system via the pump housing, or fit a venting valve or optional venting flange",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "to be free of air to properly function"
  },
  {
    "claim_id": "S-024",
    "manufacturer": "Amtrol",
    "doc_title": "FAQs (thermal expansion section)",
    "doc_type": "other",
    "doc_url": "https://www.amtrol.com/faqs/",
    "doc_rev": "",
    "locator": "Q: How do I know if my thermal expansion tank needs to be replaced?",
    "product_class": "expansion_tank",
    "symptom": "noise_or_leak",
    "cause_text": "Expansion tank air charge lost, so the tank no longer absorbs thermal expansion",
    "cause_id": "NEW:expansion_tank_failed",
    "check_text": "Check the air pressure at the tank air valve",
    "check_id": "NEW:check_expansion_tank_air_pressure",
    "expected_obs": "Air pressure low",
    "expected_dir": "-1",
    "action": "Replace the expansion tank",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "If the pressure is low, the expansion tank"
  },
  {
    "claim_id": "S-025",
    "manufacturer": "Kemper",
    "doc_title": "Hot water circulation (Knowledge section)",
    "doc_type": "design_guide",
    "doc_url": "https://www.kemper-group.com/en-uk/building-technology/knowledge/hot-water-circulation/",
    "doc_rev": "",
    "locator": "Section on circulation temperature and hydraulic balancing",
    "product_class": "system_guide",
    "symptom": "uneven_between_fixtures",
    "cause_text": "With more than one circulation circuit and no hydraulic balancing, some parts of the system fall below 55 C",
    "cause_id": "balancing_valve_misset",
    "check_text": "Check hot water temperature at every part of the system, including the coolest circuit return",
    "check_id": "K06",
    "expected_obs": "Some circuit shows hot water temperature below the 55 C minimum",
    "expected_dir": "-1",
    "action": "Hydraulically balance the circuits with static or automatic circulation balancing valves",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "than one circulation circuit, this requires hydraulic balancing"
  },
  {
    "claim_id": "S-026",
    "manufacturer": "Kemper",
    "doc_title": "Hot water circulation (Knowledge section)",
    "doc_type": "design_guide",
    "doc_url": "https://www.kemper-group.com/en-uk/building-technology/knowledge/hot-water-circulation/",
    "doc_rev": "",
    "locator": "Section on circulation flow and heat loss",
    "product_class": "system_guide",
    "symptom": "lukewarm",
    "cause_text": "Circulation flow too small to carry the heat lost through the pipe surface",
    "cause_id": "pump_undersized",
    "check_text": "None stated",
    "check_id": "NONE",
    "expected_obs": "Circulating water cools below the 55 C minimum somewhere in the loop",
    "expected_dir": "NA",
    "action": "Size the circulation volume flow to replace the pipework heat loss",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "able to transport the quantity of heat"
  },
  {
    "claim_id": "S-027",
    "manufacturer": "Kemper",
    "doc_title": "Hot water circulation (Knowledge section)",
    "doc_type": "design_guide",
    "doc_url": "https://www.kemper-group.com/en-uk/building-technology/knowledge/hot-water-circulation/",
    "doc_rev": "",
    "locator": "Section on pipework heat loads",
    "product_class": "system_guide",
    "symptom": "lukewarm",
    "cause_text": "Insulation and pipework routing strongly affect the heat load the circulation loop must replace",
    "cause_id": "insulation_loss",
    "check_text": "None stated",
    "check_id": "NONE",
    "expected_obs": "Higher effective heat loads where insulation is poor or routing puts hot pipes near heat sinks",
    "expected_dir": "NA",
    "action": "Insulate piping and route it to limit unwanted heat transfer",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "decisive influence on the effective heat loads"
  },
  {
    "claim_id": "S-028",
    "manufacturer": "Uponor",
    "doc_title": "Hydraulic balancing for hot water (Hycleen Balance)",
    "doc_type": "other",
    "doc_url": "https://www.uponor.com/en-en/products/hot-and-cold-water-controls/gf-hycleen-balance-for-optimum-hydraulic-balancing",
    "doc_rev": "",
    "locator": "Product page, balancing rationale",
    "product_class": "balancing_valve",
    "symptom": "uneven_between_fixtures",
    "cause_text": "Hot water circulation not hydraulically balanced, especially in larger systems",
    "cause_id": "balancing_valve_misset",
    "check_text": "None stated",
    "check_id": "NONE",
    "expected_obs": "Volume flows not matched across circuits; pump needs more power when balanced flows are not set",
    "expected_dir": "NA",
    "action": "Hydraulically balance the volume flows, for example with temperature-controlled balancing valves",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "essential for ensuring a well-functioning hot water circulation"
  },
  {
    "claim_id": "S-029",
    "manufacturer": "Danfoss",
    "doc_title": "Thermal balancing valves (domestic hot water)",
    "doc_type": "other",
    "doc_url": "https://www.danfoss.com/en/products/dhs/valves/hydronic-balancing-and-control/thermal-balancing-valves/",
    "doc_rev": "",
    "locator": "Product category page, balancing rationale",
    "product_class": "balancing_valve",
    "symptom": "uneven_between_fixtures",
    "cause_text": "Risers not held at a set temperature end up insufficiently heated",
    "cause_id": "balancing_valve_misset",
    "check_text": "None stated",
    "check_id": "NONE",
    "expected_obs": "Some risers insufficiently heated; hot water not equally fast at all fixtures",
    "expected_dir": "NA",
    "action": "Use thermal balancing valves to hold a constant temperature in every riser",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "Insufficient heated risers that allow legionella to grow"
  },
  {
    "claim_id": "S-030",
    "manufacturer": "Watts",
    "doc_title": "Smart Strainer Differential Pressure Monitoring",
    "doc_type": "other",
    "doc_url": "https://www.watts.com/resources/smartstrainer",
    "doc_rev": "",
    "locator": "How It Works (generic strainers, not specific to hot water)",
    "product_class": "strainer_or_prv",
    "symptom": "low_flow_or_pressure",
    "cause_text": "Debris-loaded strainer screen restricts flow",
    "cause_id": "tmv_starved_fouled",
    "check_text": "Read differential pressure across the strainer screen against a preset threshold",
    "check_id": "K14",
    "expected_obs": "Differential pressure across the screen exceeds the threshold, indicating the basket needs flushing",
    "expected_dir": "1",
    "action": "Flush or clean the strainer basket",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "differential pressure monitored across the strainer screen exceeds"
  },
  {
    "claim_id": "S-031",
    "manufacturer": "Watts",
    "doc_title": "Frequently Asked Questions: Water Pressure Reducing Valves",
    "doc_type": "other",
    "doc_url": "https://www.watts.com/resources/references-tools/waterpressurereducingvalvesfaq",
    "doc_rev": "",
    "locator": "Q22: How do I know if I have high water pressure?",
    "product_class": "strainer_or_prv",
    "symptom": "noise_or_leak",
    "cause_text": "Excessive water pressure (missing or failed pressure reducing valve)",
    "cause_id": "cold_pressure_problem",
    "check_text": "Test supply pressure with a gauge",
    "check_id": "NEW:gauge_static_water_pressure",
    "expected_obs": "Banging pipes or water splashing at a sink; gauge reads high",
    "expected_dir": "1",
    "action": "Install or service a water pressure reducing valve",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "you probably have excessive pressure"
  },
  {
    "claim_id": "S-032",
    "manufacturer": "Watts",
    "doc_title": "Frequently Asked Questions: Water Pressure Reducing Valves",
    "doc_type": "other",
    "doc_url": "https://www.watts.com/resources/references-tools/waterpressurereducingvalvesfaq",
    "doc_rev": "",
    "locator": "Q16: How long will a Water Pressure Reducing Valve last?",
    "product_class": "strainer_or_prv",
    "symptom": "other",
    "cause_text": "Dirt or foreign matter on the pressure reducing valve seating area causes valve problems",
    "cause_id": "cold_pressure_problem",
    "check_text": "None stated",
    "check_id": "NONE",
    "expected_obs": "Valve malfunction",
    "expected_dir": "NA",
    "action": "Clean or repair the valve with a service kit rather than replace it",
    "evidence": "DIRECT",
    "read_status": "READ_FULL",
    "anchor": "matter on the seating area can cause problems"
  },
  {
    "claim_id": "S-033",
    "manufacturer": "Thermon",
    "doc_title": "WarmTrace HSX Hot Water Temperature Maintenance Installation Procedures",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://content.thermon.com/pdf/ca_pdf_files/CPD1014-WarmTrace-HSX-Installation.pdf",
    "doc_rev": "",
    "locator": "Troubleshooting list as quoted in a search-result excerpt; document returned HTTP 403 and was not read; which Thermon guide (CPD1013 or CPD1014) holds it is not confirmed",
    "product_class": "system_guide",
    "symptom": "not_hot_enough",
    "cause_text": "Wet or missing insulation on heat-traced hot water piping",
    "cause_id": "insulation_loss",
    "check_text": "Inspect insulation on the cold section",
    "check_id": "NONE",
    "expected_obs": "Cold spot where insulation is wet or missing",
    "expected_dir": "NA",
    "action": "Replace wet insulation and insulate bare sections to the specified thickness",
    "evidence": "DIRECT",
    "read_status": "SNIPPET",
    "anchor": "Insulation is wet, or missing"
  },
  {
    "claim_id": "S-034",
    "manufacturer": "Caleffi",
    "doc_title": "3. Multiple-Branch Recirculation Systems",
    "doc_type": "design_guide",
    "doc_url": "https://www.caleffi.com/en-us/blog/3-multiple-branch-recirculation-systems",
    "doc_rev": "Posted 2022-10-04",
    "locator": "Check valve discussion",
    "product_class": "check_valve",
    "symptom": "uneven_between_fixtures",
    "cause_text": "Branch return without a check valve allows flow reversal through the recirculation piping",
    "cause_id": "check_valve_failure",
    "check_text": "None stated",
    "check_id": "NONE",
    "expected_obs": "Flow reversal in a branch return",
    "expected_dir": "NA",
    "action": "Fit a check valve in each branch return",
    "evidence": "INFERRED",
    "read_status": "READ_FULL",
    "anchor": "Each branch in a multi-branch recirculation system"
  },
  {
    "claim_id": "S-035",
    "manufacturer": "Grundfos",
    "doc_title": "COMFORT Mechanical installation (COMFORT hot water recirculation course)",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.grundfos.com/us/learn/ecademy/all-courses/the-comfort-hot-water-recirculation-course/comfort-mechanical-installation",
    "doc_rev": "",
    "locator": "Check list before installation (balancing)",
    "product_class": "recirc_pump",
    "symptom": "uneven_between_fixtures",
    "cause_text": "Branched system without balancing valves or hydraulic balance",
    "cause_id": "balancing_valve_misset",
    "check_text": "Confirm balancing valves are fitted and the system is hydraulically balanced",
    "check_id": "NONE",
    "expected_obs": "NA",
    "expected_dir": "NA",
    "action": "Fit balancing valves and balance the branched system",
    "evidence": "INFERRED",
    "read_status": "READ_FULL",
    "anchor": "make sure it is fitted with balancing valves"
  },
  {
    "claim_id": "S-036",
    "manufacturer": "Grundfos",
    "doc_title": "COMFORT Mechanical installation (COMFORT hot water recirculation course)",
    "doc_type": "installation_operation_manual",
    "doc_url": "https://www.grundfos.com/us/learn/ecademy/all-courses/the-comfort-hot-water-recirculation-course/comfort-mechanical-installation",
    "doc_rev": "",
    "locator": "Check list before installation (non-return valve)",
    "product_class": "check_valve",
    "symptom": "other",
    "cause_text": "Non-return valve missing from the recirculation pump housing or loop",
    "cause_id": "check_valve_failure",
    "check_text": "Confirm the non-return valve and shut-off valve are present and on the correct sides of the flow",
    "check_id": "NONE",
    "expected_obs": "NA",
    "expected_dir": "NA",
    "action": "Install the non-return valve downstream of the flow and the shut-off valve upstream",
    "evidence": "INFERRED",
    "read_status": "READ_FULL",
    "anchor": "that the non-return valve and the shut-off valve"
  },
  {
    "claim_id": "S-037",
    "manufacturer": "Watts",
    "doc_title": "Thermostatic Mixing Valves",
    "doc_type": "application_note",
    "doc_url": "https://www.watts.com/resources/references-tools/thermostatic-mixing-valves",
    "doc_rev": "",
    "locator": "Section: Strainers",
    "product_class": "strainer_or_prv",
    "symptom": "low_flow_or_pressure",
    "cause_text": "Debris in new or dirty supply piping can foul a mixing valve",
    "cause_id": "tmv_starved_fouled",
    "check_text": "None stated",
    "check_id": "NONE",
    "expected_obs": "NA",
    "expected_dir": "NA",
    "action": "Flush supply piping before service and add strainers in the supply piping",
    "evidence": "INFERRED",
    "read_status": "READ_FULL",
    "anchor": "flushed prior to placing mixing valves in service"
  }
]
