[
  {"claim_id": "H-001", "status": "CONFIRMED", "cause_id_blind": "heater_output_loss", "check_id_blind": "NEW:measure_element_resistance", "dir_blind": "0", "notes": "ACE-I text gives 12.8 ohms (+/-6%) for 240 V 4500 W and says a reading outside that range indicates a bad element to replace; the table row for failed heating elements was seen only as a paraphrase."},
  {"claim_id": "H-004", "status": "CONFIRMED", "cause_id_blind": "heater_setpoint_low", "check_id_blind": "NONE", "dir_blind": "NA", "notes": "Page 14 Not Enough Hot Water list has thermostat set too low with the action to raise the setting; wording reached me as a paraphrase, no check given."},
  {"claim_id": "H-007", "status": "CONFIRMED", "cause_id_blind": "NEW:cold_inlet_water_temp_low", "check_id_blind": "NONE", "dir_blind": "NA", "notes": "Page 14 list has very cold inlet water with the action to temper water entering the heater; wording reached me as a paraphrase, no check given."},
  {"claim_id": "H-021", "status": "PARTLY", "cause_id_blind": "NEW:tank_stacking_overtemp", "check_id_blind": "NONE", "dir_blind": "NA", "notes": "Anchor sentence and small draws under 25 percent of capacity are present, but the claims that delivered water approaches boiler temperature and that all direct and indirect heaters stack were not found in the section."},
  {"claim_id": "H-027", "status": "CONFIRMED", "cause_id_blind": "NEW:boiler_loop_flow_check_stuck_open", "check_id_blind": "NONE", "dir_blind": "NA", "notes": "Water too hot row lists flow check valve stuck open as cause 5 with clean, repair or replace; the FAQ text on the same page corroborates; it is a boiler-loop valve, not a recirculation return check valve."},
  {"claim_id": "H-035", "status": "CONFIRMED", "cause_id_blind": "plant_sensor_offset", "check_id_blind": "NONE", "dir_blind": "NA", "notes": "Troubleshooting Guide lists thermostat out of calibration (service: replace) under water too hot or not hot enough; no check and the direction of the error is not stated."},
  {"claim_id": "M-004", "status": "CONFIRMED", "cause_id_blind": "cold_pressure_problem", "check_id_blind": "NONE", "dir_blind": "NA", "notes": "Problem C cause C.1 is fluctuation in supply pressures with the remedy to stabilize pressures using pressure regulating or balancing valves; the document does not say hot or cold side specifically."},
  {"claim_id": "M-011", "status": "CONFIRMED", "cause_id_blind": "NEW:hilo_prv_differential_misset", "check_id_blind": "NONE", "dir_blind": "NA", "notes": "First cause under cycles between hot and cold says the PRV differential is too low so the larger valve controls too early and hunts, remedy is to increase the differential; no check or observation."},
  {"claim_id": "M-014", "status": "PARTLY", "cause_id_blind": "NEW:hilo_prv_differential_misset", "check_id_blind": "NONE", "dir_blind": "NA", "notes": "The bullet says the PRV is opening too soon and to reset the differential, but the added mechanism about bringing in the large valve is not in that bullet."},
  {"claim_id": "M-019", "status": "CONFIRMED", "cause_id_blind": "NEW:hot_supply_temp_fluctuation", "check_id_blind": "NONE", "dir_blind": "NA", "notes": "Discharge temperature varies is a lettered list of causes (not a table) and item c is a very large fluctuation of hot water supply temperature; no remedy or check given."},
  {"claim_id": "M-036", "status": "PARTLY", "cause_id_blind": "tmv_starved_fouled", "check_id_blind": "NONE", "dir_blind": "NA", "notes": "Both texts are on the page with the solution to clean the cartridge, but the extraction is scrambled so the problem-cause row alignment was inferred rather than seen."},
  {"claim_id": "M-045", "status": "CONFIRMED", "cause_id_blind": "crossover", "check_id_blind": "NONE", "dir_blind": "NA", "notes": "Page states check valves are required for ASSE 1017 applications, prevent thermal siphoning of hot water to the cold supply, and should be considered for extreme differential pressures; no check or observation."},
  {"claim_id": "P-007", "status": "UNREADABLE", "cause_id_blind": "pump_failed", "check_id_blind": "NEW:check_pump_flow_arrow", "dir_blind": "1", "notes": "WebFetch returned only compressed PDF binary with no readable text, so the ids are assigned from the row paraphrase alone."},
  {"claim_id": "P-026", "status": "UNREADABLE", "cause_id_blind": "pump_control_fault", "check_id_blind": "K10", "dir_blind": "1", "notes": "WebFetch returned only compressed PDF binary with no readable text, so the ids are assigned from the row paraphrase alone."},
  {"claim_id": "P-034", "status": "UNREADABLE", "cause_id_blind": "crossover", "check_id_blind": "K17", "dir_blind": "1", "notes": "WebFetch returned only compressed PDF binary with no readable text, so the ids are assigned from the row paraphrase alone."},
  {"claim_id": "P-042", "status": "UNREADABLE", "cause_id_blind": "pump_control_fault", "check_id_blind": "K10", "dir_blind": "1", "notes": "WebFetch returned only compressed PDF binary with no readable text, so the ids are assigned from the row paraphrase alone."},
  {"claim_id": "S-003", "status": "PARTLY", "cause_id_blind": "NEW:tmv_return_split_misadjusted", "check_id_blind": "NONE", "dir_blind": "NA", "notes": "Article says too much water back to the storage tank causes creep and too little causes droop, but it gives no instruction to watch outlet temperature at night after adjusting the bypass valve."},
  {"claim_id": "S-009", "status": "CONFIRMED", "cause_id_blind": "balancing_valve_misset", "check_id_blind": "NONE", "dir_blind": "NA", "notes": "Article says adjusting one manual balancing valve changes the flow rates through the other branches so valves need re-tuning; it is balancing-procedure text, no troubleshooting check."},
  {"claim_id": "S-012", "status": "PARTLY", "cause_id_blind": "heater_output_loss", "check_id_blind": "NONE", "dir_blind": "NA", "notes": "Anchor and the need to keep exchangers with little if any fouling are present, but the article does not explicitly state that scaling reduces performance or heat transfer."},
  {"claim_id": "S-029", "status": "CONFIRMED", "cause_id_blind": "balancing_valve_misset", "check_id_blind": "NONE", "dir_blind": "NA", "notes": "Product page says insufficiently heated risers are prevented and that thermal balancing makes hot water available equally fast at all fixtures; the cause is implied by the converse and no check is given."}
]
