{
 "held_out": {
  "climates": [
   "tampa",
   "palm_springs",
   "arcata",
   "blue_canyon",
   "chicago_amy2013"
  ],
  "econ": [
   "diff_db",
   "diff_enth"
  ],
  "reheat": [
   "mixed"
  ],
  "sat": [
   "warmest",
   "tod_reset"
  ],
  "topology": "n_ahu=4, n_vav 15-18, 3 loops per medium",
  "weather_offset": "beyond +-4 K (tests up to +-6 K)"
 },
 "ranges": {
  "dev": {
   "boiler_eff": [
    0.8,
    0.85
   ],
   "chiller_cop": [
    4.0,
    4.5
   ],
   "chw_dt": [
    5.0,
    7.0
   ],
   "chw_t": [
    6.0,
    8.0
   ],
   "cool_sf": [
    1.05,
    1.3
   ],
   "econ_limit_db": [
    18.0,
    26.0
   ],
   "econ_limit_enth": [
    45000.0,
    65000.0
   ],
   "equip": [
    5.0,
    12.0
   ],
   "fan_dp": [
    400.0,
    800.0
   ],
   "fan_eff": [
    0.6045,
    0.6045
   ],
   "floor_h": [
    3.0,
    4.0
   ],
   "gap": [
    2.0,
    4.0
   ],
   "heat_sf": [
    1.1,
    1.3
   ],
   "heat_sp": [
    20.0,
    22.0
   ],
   "hw_dt": [
    11.0,
    20.0
   ],
   "hw_t": [
    65.0,
    82.0
   ],
   "infiltration": [
    0.0002,
    0.0006
   ],
   "lights": [
    6.0,
    12.0
   ],
   "min_flow": [
    0.25,
    0.4
   ],
   "min_oa_scale": [
    1.0,
    1.0
   ],
   "night": [
    0.02,
    0.1
   ],
   "night_oa": [
    1.0,
    1.0
   ],
   "north": [
    0.0,
    90.0
   ],
   "oa_area": [
    0.0,
    0.0003
   ],
   "oa_high": [
    18.0,
    25.0
   ],
   "oa_low": [
    5.0,
    12.0
   ],
   "occ_end": [
    17.0,
    19.0
   ],
   "occ_start": [
    7.0,
    9.0
   ],
   "people": [
    0.03,
    0.08
   ],
   "reset_span": [
    1.0,
    4.0
   ],
   "sat": [
    12.0,
    14.0
   ],
   "solar_scale": [
    1.0,
    1.0
   ],
   "temp_offset": [
    0.0,
    0.0
   ],
   "tile_d": [
    6.0,
    10.0
   ],
   "tile_w": [
    6.0,
    10.0
   ],
   "weekend": [
    0.0,
    0.2
   ],
   "wwr": [
    0.15,
    0.4
   ],
   "zone_sigma": [
    0.1,
    0.3
   ]
  },
  "regime": {
   "boiler_eff": [
    0.75,
    0.95
   ],
   "chiller_cop": [
    3.0,
    6.0
   ],
   "chw_dt": [
    4.0,
    8.0
   ],
   "chw_t": [
    5.5,
    9.0
   ],
   "cool_sf": [
    1.0,
    1.4
   ],
   "econ_limit_db": [
    18.0,
    26.0
   ],
   "econ_limit_enth": [
    45000.0,
    65000.0
   ],
   "equip": [
    3.0,
    20.0
   ],
   "fan_dp": [
    350.0,
    1000.0
   ],
   "fan_eff": [
    0.5,
    0.72
   ],
   "floor_h": [
    3.0,
    4.0
   ],
   "gap": [
    1.5,
    5.0
   ],
   "heat_sf": [
    1.05,
    1.4
   ],
   "heat_sp": [
    19.0,
    23.0
   ],
   "hw_dt": [
    11.0,
    25.0
   ],
   "hw_t": [
    60.0,
    82.0
   ],
   "infiltration": [
    0.0001,
    0.0012
   ],
   "lights": [
    4.0,
    16.0
   ],
   "min_flow": [
    0.15,
    0.5
   ],
   "min_oa_scale": [
    0.5,
    2.0
   ],
   "night": [
    0.02,
    0.35
   ],
   "night_oa": [
    0.0,
    1.0
   ],
   "north": [
    0.0,
    90.0
   ],
   "oa_area": [
    0.0,
    0.001
   ],
   "oa_high": [
    18.0,
    25.0
   ],
   "oa_low": [
    5.0,
    12.0
   ],
   "occ_end": [
    16.0,
    22.0
   ],
   "occ_start": [
    5.0,
    10.0
   ],
   "people": [
    0.02,
    0.12
   ],
   "reset_span": [
    1.0,
    4.0
   ],
   "sat": [
    11.5,
    15.5
   ],
   "solar_scale": [
    0.85,
    1.15
   ],
   "temp_offset": [
    -4.0,
    4.0
   ],
   "tile_d": [
    6.0,
    10.0
   ],
   "tile_w": [
    6.0,
    10.0
   ],
   "weekend": [
    0.0,
    0.6
   ],
   "wwr": [
    0.15,
    0.45
   ],
   "zone_sigma": [
    0.1,
    0.5
   ]
  },
  "test": {
   "boiler_eff": [
    0.75,
    0.95
   ],
   "chiller_cop": [
    3.0,
    6.0
   ],
   "chw_dt": [
    4.0,
    8.0
   ],
   "chw_t": [
    5.5,
    9.0
   ],
   "cool_sf": [
    1.0,
    1.4
   ],
   "econ_limit_db": [
    18.0,
    26.0
   ],
   "econ_limit_enth": [
    45000.0,
    65000.0
   ],
   "equip": [
    3.0,
    20.0
   ],
   "fan_dp": [
    350.0,
    1000.0
   ],
   "fan_eff": [
    0.5,
    0.72
   ],
   "floor_h": [
    3.0,
    4.0
   ],
   "gap": [
    1.5,
    5.0
   ],
   "heat_sf": [
    1.05,
    1.4
   ],
   "heat_sp": [
    19.0,
    23.0
   ],
   "hw_dt": [
    11.0,
    25.0
   ],
   "hw_t": [
    60.0,
    82.0
   ],
   "infiltration": [
    0.0001,
    0.0012
   ],
   "lights": [
    4.0,
    16.0
   ],
   "min_flow": [
    0.15,
    0.5
   ],
   "min_oa_scale": [
    0.5,
    2.0
   ],
   "night": [
    0.02,
    0.35
   ],
   "night_oa": [
    0.0,
    1.0
   ],
   "north": [
    0.0,
    90.0
   ],
   "oa_area": [
    0.0,
    0.001
   ],
   "oa_high": [
    18.0,
    25.0
   ],
   "oa_low": [
    5.0,
    12.0
   ],
   "occ_end": [
    16.0,
    22.0
   ],
   "occ_start": [
    5.0,
    10.0
   ],
   "people": [
    0.02,
    0.12
   ],
   "reset_span": [
    1.0,
    4.0
   ],
   "sat": [
    11.5,
    15.5
   ],
   "solar_scale": [
    0.75,
    1.25
   ],
   "temp_offset": [
    -6.0,
    6.0
   ],
   "tile_d": [
    6.0,
    10.0
   ],
   "tile_w": [
    6.0,
    10.0
   ],
   "weekend": [
    0.0,
    0.6
   ],
   "wwr": [
    0.15,
    0.45
   ],
   "zone_sigma": [
    0.1,
    0.5
   ]
  }
 },
 "spec_version": 1,
 "suites": {
  "T1_in_range": {
   "buildings": [
    {
     "ahu_chw": [
      1,
      0
     ],
     "ahu_hw": [
      0,
      0
     ],
     "ahu_sat": [
      13.23,
      12.14
     ],
     "boiler_eff": 0.843,
     "chiller_cop": 4.2,
     "chw_dt": [
      6.1,
      5.8
     ],
     "chw_t": [
      6.6,
      6.6
     ],
     "climate": "los_angeles",
     "cool_sizing_factor": 1.25,
     "distractors": [],
     "econ_limit_db": [
      19.2,
      24.7
     ],
     "econ_limit_enth": [
      57285.0,
      58526.0
     ],
     "econ_type": [
      "none",
      "fixed_db"
     ],
     "economizer": [
      false,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 8.6,
     "fan_dp": [
      772.0,
      550.0
     ],
     "fan_eff": 0.605,
     "floor_h": 3.78,
     "floors": 1,
     "geometry_seed": 798717,
     "group_mode": "stripe",
     "group_sizes": [
      3,
      5
     ],
     "heat_sizing_factor": 1.11,
     "hw_dt": [
      18.2
     ],
     "hw_t": [
      69.3
     ],
     "id": "dr_t1_00",
     "infiltration": 0.00056,
     "lights_wm2": 11.7,
     "min_flow_frac": 0.38,
     "min_oa_scale": 1.0,
     "n_ahu": 2,
     "n_chw": 2,
     "n_hw": 1,
     "n_vav": 8,
     "night_oa": 1.0,
     "north_axis": 40.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 4,
     "oa_per_area": 0.0002,
     "occ": {
      "end": 18.8,
      "night_frac": 0.08,
      "start": 8.6,
      "weekend_frac": 0.11
     },
     "people_m2": 0.043,
     "profile_seed": 97774,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 23.7,
       "oa_low": 5.0,
       "span": 2.66
      },
      {
       "oa_high": 22.0,
       "oa_low": 5.6,
       "span": 1.45
      }
     ],
     "sat_strategy": [
      "constant",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 24.2,
      "cool_setback": 27.5,
      "heat": 20.2,
      "heat_setback": 16.9
     },
     "sp_reset": [
      true,
      true
     ],
     "suite": "T1_in_range",
     "tile_d": 8.3,
     "tile_w": 7.1,
     "weather": {
      "climate": "los_angeles",
      "solar_scale": 1.0,
      "temp_offset": 0.0
     },
     "wwr": 0.21,
     "zone_load_sigma": 0.26,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0,
      0
     ],
     "ahu_hw": [
      0,
      1
     ],
     "ahu_sat": [
      12.73,
      13.81
     ],
     "boiler_eff": 0.833,
     "chiller_cop": 4.37,
     "chw_dt": [
      6.7
     ],
     "chw_t": [
      7.6
     ],
     "climate": "sanfrancisco",
     "cool_sizing_factor": 1.12,
     "distractors": [],
     "econ_limit_db": [
      20.8,
      25.3
     ],
     "econ_limit_enth": [
      60304.0,
      56823.0
     ],
     "econ_type": [
      "none",
      "none"
     ],
     "economizer": [
      false,
      false
     ],
     "electric_zones": null,
     "equip_wm2": 5.2,
     "fan_dp": [
      695.0,
      614.0
     ],
     "fan_eff": 0.605,
     "floor_h": 3.66,
     "floors": 1,
     "geometry_seed": 906483,
     "group_mode": "stripe",
     "group_sizes": [
      4,
      4
     ],
     "heat_sizing_factor": 1.27,
     "hw_dt": [
      17.6,
      16.9
     ],
     "hw_t": [
      73.4,
      79.7
     ],
     "id": "dr_t1_01",
     "infiltration": 0.00052,
     "lights_wm2": 9.8,
     "min_flow_frac": 0.37,
     "min_oa_scale": 1.0,
     "n_ahu": 2,
     "n_chw": 1,
     "n_hw": 2,
     "n_vav": 8,
     "night_oa": 1.0,
     "north_axis": 28.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 4,
     "oa_per_area": 0.00025,
     "occ": {
      "end": 18.8,
      "night_frac": 0.09,
      "start": 8.7,
      "weekend_frac": 0.13
     },
     "people_m2": 0.031,
     "profile_seed": 800699,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 23.6,
       "oa_low": 6.3,
       "span": 1.52
      },
      {
       "oa_high": 23.7,
       "oa_low": 11.1,
       "span": 1.93
      }
     ],
     "sat_strategy": [
      "constant",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 23.8,
      "cool_setback": 27.6,
      "heat": 20.3,
      "heat_setback": 17.2
     },
     "sp_reset": [
      true,
      false
     ],
     "suite": "T1_in_range",
     "tile_d": 6.3,
     "tile_w": 6.7,
     "weather": {
      "climate": "sanfrancisco",
      "solar_scale": 1.0,
      "temp_offset": 0.0
     },
     "wwr": 0.23,
     "zone_load_sigma": 0.19,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0
     ],
     "ahu_hw": [
      0
     ],
     "ahu_sat": [
      14.0
     ],
     "boiler_eff": 0.828,
     "chiller_cop": 4.13,
     "chw_dt": [
      6.9
     ],
     "chw_t": [
      7.7
     ],
     "climate": "golden",
     "cool_sizing_factor": 1.11,
     "distractors": [],
     "econ_limit_db": [
      23.9
     ],
     "econ_limit_enth": [
      48564.0
     ],
     "econ_type": [
      "fixed_db"
     ],
     "economizer": [
      true
     ],
     "electric_zones": null,
     "equip_wm2": 9.7,
     "fan_dp": [
      683.0
     ],
     "fan_eff": 0.605,
     "floor_h": 3.93,
     "floors": 2,
     "geometry_seed": 135991,
     "group_mode": "block",
     "group_sizes": [
      8
     ],
     "heat_sizing_factor": 1.26,
     "hw_dt": [
      18.0
     ],
     "hw_t": [
      71.3
     ],
     "id": "dr_t1_02",
     "infiltration": 0.0003,
     "lights_wm2": 7.1,
     "min_flow_frac": 0.36,
     "min_oa_scale": 1.0,
     "n_ahu": 1,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 8,
     "night_oa": 1.0,
     "north_axis": 66.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 2,
     "oa_per_area": 0.00022,
     "occ": {
      "end": 17.7,
      "night_frac": 0.03,
      "start": 8.5,
      "weekend_frac": 0.18
     },
     "people_m2": 0.062,
     "profile_seed": 142471,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "single",
     "sat_reset": [
      {
       "oa_high": 22.8,
       "oa_low": 5.8,
       "span": 2.61
      }
     ],
     "sat_strategy": [
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 25.9,
      "cool_setback": 29.2,
      "heat": 22.0,
      "heat_setback": 16.6
     },
     "sp_reset": [
      true
     ],
     "suite": "T1_in_range",
     "tile_d": 7.3,
     "tile_w": 6.9,
     "weather": {
      "climate": "golden",
      "solar_scale": 1.0,
      "temp_offset": 0.0
     },
     "wwr": 0.19,
     "zone_load_sigma": 0.17,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0,
      0
     ],
     "ahu_hw": [
      0,
      0
     ],
     "ahu_sat": [
      12.79,
      13.96
     ],
     "boiler_eff": 0.811,
     "chiller_cop": 4.15,
     "chw_dt": [
      6.8
     ],
     "chw_t": [
      7.3
     ],
     "climate": "sacramento",
     "cool_sizing_factor": 1.09,
     "distractors": [],
     "econ_limit_db": [
      18.5,
      19.7
     ],
     "econ_limit_enth": [
      56881.0,
      48263.0
     ],
     "econ_type": [
      "none",
      "fixed_db"
     ],
     "economizer": [
      false,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 5.8,
     "fan_dp": [
      583.0,
      616.0
     ],
     "fan_eff": 0.605,
     "floor_h": 3.55,
     "floors": 1,
     "geometry_seed": 645248,
     "group_mode": "block",
     "group_sizes": [
      8,
      4
     ],
     "heat_sizing_factor": 1.25,
     "hw_dt": [
      16.3
     ],
     "hw_t": [
      66.0
     ],
     "id": "dr_t1_03",
     "infiltration": 0.00033,
     "lights_wm2": 8.5,
     "min_flow_frac": 0.37,
     "min_oa_scale": 1.0,
     "n_ahu": 2,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 12,
     "night_oa": 1.0,
     "north_axis": 80.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 4,
     "oa_per_area": 0.00012,
     "occ": {
      "end": 18.8,
      "night_frac": 0.04,
      "start": 8.6,
      "weekend_frac": 0.13
     },
     "people_m2": 0.051,
     "profile_seed": 777706,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 19.2,
       "oa_low": 7.5,
       "span": 1.11
      },
      {
       "oa_high": 20.5,
       "oa_low": 8.3,
       "span": 3.84
      }
     ],
     "sat_strategy": [
      "constant",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 24.1,
      "cool_setback": 26.5,
      "heat": 21.7,
      "heat_setback": 16.8
     },
     "sp_reset": [
      true,
      false
     ],
     "suite": "T1_in_range",
     "tile_d": 8.5,
     "tile_w": 7.1,
     "weather": {
      "climate": "sacramento",
      "solar_scale": 1.0,
      "temp_offset": 0.0
     },
     "wwr": 0.33,
     "zone_load_sigma": 0.25,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      1,
      0
     ],
     "ahu_hw": [
      0,
      0
     ],
     "ahu_sat": [
      12.31,
      12.08
     ],
     "boiler_eff": 0.823,
     "chiller_cop": 4.39,
     "chw_dt": [
      6.1,
      6.3
     ],
     "chw_t": [
      7.6,
      6.5
     ],
     "climate": "chicago_tmy3",
     "cool_sizing_factor": 1.21,
     "distractors": [],
     "econ_limit_db": [
      24.7,
      21.1
     ],
     "econ_limit_enth": [
      56590.0,
      51671.0
     ],
     "econ_type": [
      "fixed_db",
      "none"
     ],
     "economizer": [
      true,
      false
     ],
     "electric_zones": null,
     "equip_wm2": 8.2,
     "fan_dp": [
      436.0,
      681.0
     ],
     "fan_eff": 0.605,
     "floor_h": 3.82,
     "floors": 1,
     "geometry_seed": 222611,
     "group_mode": "stripe",
     "group_sizes": [
      5,
      3
     ],
     "heat_sizing_factor": 1.11,
     "hw_dt": [
      16.1
     ],
     "hw_t": [
      72.5
     ],
     "id": "dr_t1_04",
     "infiltration": 0.0006,
     "lights_wm2": 11.3,
     "min_flow_frac": 0.3,
     "min_oa_scale": 1.0,
     "n_ahu": 2,
     "n_chw": 2,
     "n_hw": 1,
     "n_vav": 8,
     "night_oa": 1.0,
     "north_axis": 65.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 4,
     "oa_per_area": 0.0002,
     "occ": {
      "end": 18.9,
      "night_frac": 0.02,
      "start": 7.9,
      "weekend_frac": 0.16
     },
     "people_m2": 0.071,
     "profile_seed": 164191,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 24.6,
       "oa_low": 10.5,
       "span": 2.9
      },
      {
       "oa_high": 19.8,
       "oa_low": 10.6,
       "span": 1.43
      }
     ],
     "sat_strategy": [
      "constant",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 24.2,
      "cool_setback": 28.4,
      "heat": 21.9,
      "heat_setback": 18.4
     },
     "sp_reset": [
      false,
      false
     ],
     "suite": "T1_in_range",
     "tile_d": 7.9,
     "tile_w": 9.5,
     "weather": {
      "climate": "chicago_tmy3",
      "solar_scale": 1.0,
      "temp_offset": 0.0
     },
     "wwr": 0.39,
     "zone_load_sigma": 0.13,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0,
      0
     ],
     "ahu_hw": [
      0,
      1
     ],
     "ahu_sat": [
      12.12,
      12.22
     ],
     "boiler_eff": 0.805,
     "chiller_cop": 4.41,
     "chw_dt": [
      5.7
     ],
     "chw_t": [
      7.2
     ],
     "climate": "los_angeles",
     "cool_sizing_factor": 1.2,
     "distractors": [],
     "econ_limit_db": [
      20.8,
      21.2
     ],
     "econ_limit_enth": [
      55953.0,
      62048.0
     ],
     "econ_type": [
      "none",
      "fixed_db"
     ],
     "economizer": [
      false,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 6.5,
     "fan_dp": [
      436.0,
      761.0
     ],
     "fan_eff": 0.605,
     "floor_h": 3.24,
     "floors": 3,
     "geometry_seed": 122816,
     "group_mode": "block",
     "group_sizes": [
      5,
      7
     ],
     "heat_sizing_factor": 1.15,
     "hw_dt": [
      17.3,
      11.9
     ],
     "hw_t": [
      80.8,
      70.4
     ],
     "id": "dr_t1_05",
     "infiltration": 0.00032,
     "lights_wm2": 8.0,
     "min_flow_frac": 0.37,
     "min_oa_scale": 1.0,
     "n_ahu": 2,
     "n_chw": 1,
     "n_hw": 2,
     "n_vav": 12,
     "night_oa": 1.0,
     "north_axis": 37.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 2,
     "oa_per_area": 0.00022,
     "occ": {
      "end": 17.9,
      "night_frac": 0.08,
      "start": 7.9,
      "weekend_frac": 0.03
     },
     "people_m2": 0.054,
     "profile_seed": 558513,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 21.4,
       "oa_low": 5.2,
       "span": 2.13
      },
      {
       "oa_high": 20.9,
       "oa_low": 10.9,
       "span": 1.44
      }
     ],
     "sat_strategy": [
      "constant",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 23.6,
      "cool_setback": 27.1,
      "heat": 21.0,
      "heat_setback": 15.8
     },
     "sp_reset": [
      false,
      true
     ],
     "suite": "T1_in_range",
     "tile_d": 6.1,
     "tile_w": 6.4,
     "weather": {
      "climate": "los_angeles",
      "solar_scale": 1.0,
      "temp_offset": 0.0
     },
     "wwr": 0.39,
     "zone_load_sigma": 0.1,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0
     ],
     "ahu_hw": [
      0
     ],
     "ahu_sat": [
      13.39
     ],
     "boiler_eff": 0.832,
     "chiller_cop": 4.0,
     "chw_dt": [
      5.8
     ],
     "chw_t": [
      6.5
     ],
     "climate": "sterling_va",
     "cool_sizing_factor": 1.14,
     "distractors": [],
     "econ_limit_db": [
      25.1
     ],
     "econ_limit_enth": [
      50929.0
     ],
     "econ_type": [
      "fixed_db"
     ],
     "economizer": [
      true
     ],
     "electric_zones": null,
     "equip_wm2": 5.3,
     "fan_dp": [
      452.0
     ],
     "fan_eff": 0.605,
     "floor_h": 3.43,
     "floors": 3,
     "geometry_seed": 526709,
     "group_mode": "stripe",
     "group_sizes": [
      12
     ],
     "heat_sizing_factor": 1.2,
     "hw_dt": [
      16.3
     ],
     "hw_t": [
      75.0
     ],
     "id": "dr_t1_06",
     "infiltration": 0.00042,
     "lights_wm2": 10.4,
     "min_flow_frac": 0.31,
     "min_oa_scale": 1.0,
     "n_ahu": 1,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 12,
     "night_oa": 1.0,
     "north_axis": 14.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 2,
     "oa_per_area": 0.00013,
     "occ": {
      "end": 17.4,
      "night_frac": 0.05,
      "start": 7.7,
      "weekend_frac": 0.04
     },
     "people_m2": 0.046,
     "profile_seed": 775928,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "single",
     "sat_reset": [
      {
       "oa_high": 21.2,
       "oa_low": 7.3,
       "span": 1.06
      }
     ],
     "sat_strategy": [
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 23.9,
      "cool_setback": 27.6,
      "heat": 21.5,
      "heat_setback": 17.5
     },
     "sp_reset": [
      false
     ],
     "suite": "T1_in_range",
     "tile_d": 9.0,
     "tile_w": 8.6,
     "weather": {
      "climate": "sterling_va",
      "solar_scale": 1.0,
      "temp_offset": 0.0
     },
     "wwr": 0.26,
     "zone_load_sigma": 0.16,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      1,
      0
     ],
     "ahu_hw": [
      1,
      1,
      0
     ],
     "ahu_sat": [
      13.81,
      13.92,
      14.05
     ],
     "boiler_eff": 0.815,
     "chiller_cop": 4.34,
     "chw_dt": [
      5.7,
      6.6
     ],
     "chw_t": [
      6.1,
      8.0
     ],
     "climate": "sterling_va",
     "cool_sizing_factor": 1.3,
     "distractors": [],
     "econ_limit_db": [
      24.3,
      24.9,
      23.9
     ],
     "econ_limit_enth": [
      50223.0,
      47841.0,
      58361.0
     ],
     "econ_type": [
      "fixed_db",
      "fixed_db",
      "none"
     ],
     "economizer": [
      true,
      true,
      false
     ],
     "electric_zones": null,
     "equip_wm2": 10.1,
     "fan_dp": [
      627.0,
      577.0,
      750.0
     ],
     "fan_eff": 0.605,
     "floor_h": 3.44,
     "floors": 1,
     "geometry_seed": 187135,
     "group_mode": "block",
     "group_sizes": [
      2,
      2,
      2
     ],
     "heat_sizing_factor": 1.11,
     "hw_dt": [
      12.3,
      15.4
     ],
     "hw_t": [
      67.8,
      79.5
     ],
     "id": "dr_t1_07",
     "infiltration": 0.00037,
     "lights_wm2": 10.9,
     "min_flow_frac": 0.36,
     "min_oa_scale": 1.0,
     "n_ahu": 3,
     "n_chw": 2,
     "n_hw": 2,
     "n_vav": 6,
     "night_oa": 1.0,
     "north_axis": 12.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 3e-05,
     "occ": {
      "end": 17.7,
      "night_frac": 0.09,
      "start": 8.3,
      "weekend_frac": 0.01
     },
     "people_m2": 0.073,
     "profile_seed": 575359,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "all_twin",
     "sat_reset": [
      {
       "oa_high": 22.8,
       "oa_low": 7.8,
       "span": 3.62
      },
      {
       "oa_high": 19.0,
       "oa_low": 10.0,
       "span": 3.54
      },
      {
       "oa_high": 24.8,
       "oa_low": 8.0,
       "span": 3.59
      }
     ],
     "sat_strategy": [
      "constant",
      "constant",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 24.0,
      "cool_setback": 28.7,
      "heat": 21.6,
      "heat_setback": 17.1
     },
     "sp_reset": [
      true,
      true,
      false
     ],
     "suite": "T1_in_range",
     "tile_d": 9.4,
     "tile_w": 6.0,
     "weather": {
      "climate": "sterling_va",
      "solar_scale": 1.0,
      "temp_offset": 0.0
     },
     "wwr": 0.31,
     "zone_load_sigma": 0.28,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    }
   ],
   "cfg": {
    "climates": [
     "sterling_va",
     "sanfrancisco",
     "sacramento",
     "chicago_tmy3",
     "chicago_amy2012",
     "golden",
     "oakland",
     "los_angeles"
    ],
    "distract": false,
    "econ": [
     "none",
     "fixed_db"
    ],
    "n": 8,
    "reheat": [
     "hydronic"
    ],
    "rng": "dev",
    "role": "test",
    "sat": [
     "constant"
    ],
    "seed": 1001,
    "sensor": "estimated",
    "topo": "small"
   }
  },
  "T2_regime": {
   "buildings": [
    {
     "ahu_chw": [
      0
     ],
     "ahu_hw": [
      0
     ],
     "ahu_sat": [
      14.09
     ],
     "boiler_eff": 0.883,
     "chiller_cop": 4.9,
     "chw_dt": [
      5.6
     ],
     "chw_t": [
      8.7
     ],
     "climate": "chicago_tmy3",
     "cool_sizing_factor": 1.37,
     "distractors": [],
     "econ_limit_db": [
      24.5
     ],
     "econ_limit_enth": [
      53795.0
     ],
     "econ_type": [
      "fixed_enth"
     ],
     "economizer": [
      true
     ],
     "electric_zones": null,
     "equip_wm2": 16.5,
     "fan_dp": [
      352.0
     ],
     "fan_eff": 0.684,
     "floor_h": 3.26,
     "floors": 1,
     "geometry_seed": 280548,
     "group_mode": "stripe",
     "group_sizes": [
      12
     ],
     "heat_sizing_factor": 1.16,
     "hw_dt": [
      16.4
     ],
     "hw_t": [
      61.5
     ],
     "id": "dr_t2_00",
     "infiltration": 0.00091,
     "lights_wm2": 7.0,
     "min_flow_frac": 0.17,
     "min_oa_scale": 1.07,
     "n_ahu": 1,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 12,
     "night_oa": 0.0,
     "north_axis": 10.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 4,
     "oa_per_area": 0.00038,
     "occ": {
      "end": 17.9,
      "night_frac": 0.28,
      "start": 6.0,
      "weekend_frac": 0.31
     },
     "people_m2": 0.024,
     "profile_seed": 444239,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "single",
     "sat_reset": [
      {
       "oa_high": 21.0,
       "oa_low": 8.3,
       "span": 2.29
      }
     ],
     "sat_strategy": [
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 22.8,
      "cool_setback": 27.0,
      "heat": 21.3,
      "heat_setback": 16.1
     },
     "sp_reset": [
      true
     ],
     "suite": "T2_regime",
     "tile_d": 9.1,
     "tile_w": 9.7,
     "weather": {
      "climate": "chicago_tmy3",
      "solar_scale": 0.957,
      "temp_offset": -2.82
     },
     "wwr": 0.27,
     "zone_load_sigma": 0.33,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      0,
      1
     ],
     "ahu_hw": [
      0,
      0,
      0
     ],
     "ahu_sat": [
      13.74,
      11.81,
      14.78
     ],
     "boiler_eff": 0.897,
     "chiller_cop": 5.3,
     "chw_dt": [
      6.5,
      7.9
     ],
     "chw_t": [
      7.8,
      7.2
     ],
     "climate": "sanfrancisco",
     "cool_sizing_factor": 1.28,
     "distractors": [],
     "econ_limit_db": [
      21.5,
      19.6,
      24.6
     ],
     "econ_limit_enth": [
      53818.0,
      62692.0,
      53149.0
     ],
     "econ_type": [
      "fixed_db",
      "none",
      "none"
     ],
     "economizer": [
      true,
      false,
      false
     ],
     "electric_zones": null,
     "equip_wm2": 16.5,
     "fan_dp": [
      379.0,
      942.0,
      826.0
     ],
     "fan_eff": 0.62,
     "floor_h": 3.4,
     "floors": 1,
     "geometry_seed": 189554,
     "group_mode": "stripe",
     "group_sizes": [
      2,
      2,
      2
     ],
     "heat_sizing_factor": 1.07,
     "hw_dt": [
      24.3
     ],
     "hw_t": [
      74.5
     ],
     "id": "dr_t2_01",
     "infiltration": 0.00083,
     "lights_wm2": 4.8,
     "min_flow_frac": 0.19,
     "min_oa_scale": 1.92,
     "n_ahu": 3,
     "n_chw": 2,
     "n_hw": 1,
     "n_vav": 6,
     "night_oa": 0.78,
     "north_axis": 65.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00098,
     "occ": {
      "end": 19.5,
      "night_frac": 0.18,
      "start": 5.8,
      "weekend_frac": 0.01
     },
     "people_m2": 0.032,
     "profile_seed": 267060,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 20.6,
       "oa_low": 9.3,
       "span": 3.86
      },
      {
       "oa_high": 24.7,
       "oa_low": 10.4,
       "span": 3.47
      },
      {
       "oa_high": 22.4,
       "oa_low": 7.7,
       "span": 2.71
      }
     ],
     "sat_strategy": [
      "oa_reset",
      "oa_reset",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 20.9,
      "cool_setback": 25.5,
      "heat": 19.2,
      "heat_setback": 14.9
     },
     "sp_reset": [
      true,
      true,
      true
     ],
     "suite": "T2_regime",
     "tile_d": 6.2,
     "tile_w": 7.8,
     "weather": {
      "climate": "sanfrancisco",
      "solar_scale": 1.015,
      "temp_offset": 1.67
     },
     "wwr": 0.39,
     "zone_load_sigma": 0.24,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      0
     ],
     "ahu_hw": [
      0,
      0
     ],
     "ahu_sat": [
      12.28,
      12.09
     ],
     "boiler_eff": 0.92,
     "chiller_cop": 5.57,
     "chw_dt": [
      7.0
     ],
     "chw_t": [
      8.4
     ],
     "climate": "chicago_amy2012",
     "cool_sizing_factor": 1.33,
     "distractors": [],
     "econ_limit_db": [
      19.0,
      18.4
     ],
     "econ_limit_enth": [
      57072.0,
      63242.0
     ],
     "econ_type": [
      "fixed_enth",
      "fixed_enth"
     ],
     "economizer": [
      true,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 8.8,
     "fan_dp": [
      388.0,
      397.0
     ],
     "fan_eff": 0.624,
     "floor_h": 3.4,
     "floors": 1,
     "geometry_seed": 736104,
     "group_mode": "stripe",
     "group_sizes": [
      3,
      5
     ],
     "heat_sizing_factor": 1.36,
     "hw_dt": [
      14.4
     ],
     "hw_t": [
      60.3
     ],
     "id": "dr_t2_02",
     "infiltration": 0.00101,
     "lights_wm2": 12.1,
     "min_flow_frac": 0.3,
     "min_oa_scale": 1.51,
     "n_ahu": 2,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 8,
     "night_oa": 0.89,
     "north_axis": 81.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 4,
     "oa_per_area": 0.00089,
     "occ": {
      "end": 18.1,
      "night_frac": 0.16,
      "start": 5.4,
      "weekend_frac": 0.56
     },
     "people_m2": 0.12,
     "profile_seed": 852083,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "all_twin",
     "sat_reset": [
      {
       "oa_high": 18.6,
       "oa_low": 10.8,
       "span": 1.49
      },
      {
       "oa_high": 23.0,
       "oa_low": 9.0,
       "span": 2.01
      }
     ],
     "sat_strategy": [
      "constant",
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 23.7,
      "cool_setback": 26.9,
      "heat": 22.1,
      "heat_setback": 17.2
     },
     "sp_reset": [
      true,
      false
     ],
     "suite": "T2_regime",
     "tile_d": 7.7,
     "tile_w": 6.6,
     "weather": {
      "climate": "chicago_amy2012",
      "solar_scale": 0.876,
      "temp_offset": 1.21
     },
     "wwr": 0.19,
     "zone_load_sigma": 0.17,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0
     ],
     "ahu_hw": [
      0
     ],
     "ahu_sat": [
      12.74
     ],
     "boiler_eff": 0.917,
     "chiller_cop": 3.17,
     "chw_dt": [
      6.9
     ],
     "chw_t": [
      9.0
     ],
     "climate": "los_angeles",
     "cool_sizing_factor": 1.08,
     "distractors": [],
     "econ_limit_db": [
      23.8
     ],
     "econ_limit_enth": [
      48925.0
     ],
     "econ_type": [
      "fixed_enth"
     ],
     "economizer": [
      true
     ],
     "electric_zones": null,
     "equip_wm2": 7.4,
     "fan_dp": [
      362.0
     ],
     "fan_eff": 0.582,
     "floor_h": 3.57,
     "floors": 1,
     "geometry_seed": 759368,
     "group_mode": "block",
     "group_sizes": [
      6
     ],
     "heat_sizing_factor": 1.06,
     "hw_dt": [
      19.4
     ],
     "hw_t": [
      75.9
     ],
     "id": "dr_t2_03",
     "infiltration": 0.00116,
     "lights_wm2": 14.3,
     "min_flow_frac": 0.16,
     "min_oa_scale": 0.84,
     "n_ahu": 1,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 6,
     "night_oa": 0.89,
     "north_axis": 46.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00032,
     "occ": {
      "end": 17.1,
      "night_frac": 0.27,
      "start": 5.8,
      "weekend_frac": 0.54
     },
     "people_m2": 0.064,
     "profile_seed": 533364,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "single",
     "sat_reset": [
      {
       "oa_high": 19.1,
       "oa_low": 5.2,
       "span": 1.29
      }
     ],
     "sat_strategy": [
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 23.9,
      "cool_setback": 27.4,
      "heat": 19.9,
      "heat_setback": 15.2
     },
     "sp_reset": [
      false
     ],
     "suite": "T2_regime",
     "tile_d": 8.3,
     "tile_w": 8.3,
     "weather": {
      "climate": "los_angeles",
      "solar_scale": 0.945,
      "temp_offset": -2.12
     },
     "wwr": 0.19,
     "zone_load_sigma": 0.4,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      1
     ],
     "ahu_hw": [
      0,
      0
     ],
     "ahu_sat": [
      15.2,
      13.96
     ],
     "boiler_eff": 0.862,
     "chiller_cop": 4.51,
     "chw_dt": [
      7.9,
      4.3
     ],
     "chw_t": [
      7.2,
      7.8
     ],
     "climate": "sterling_va",
     "cool_sizing_factor": 1.23,
     "distractors": [],
     "econ_limit_db": [
      19.4,
      25.9
     ],
     "econ_limit_enth": [
      46844.0,
      45362.0
     ],
     "econ_type": [
      "fixed_db",
      "none"
     ],
     "economizer": [
      true,
      false
     ],
     "electric_zones": null,
     "equip_wm2": 11.5,
     "fan_dp": [
      967.0,
      399.0
     ],
     "fan_eff": 0.57,
     "floor_h": 3.55,
     "floors": 1,
     "geometry_seed": 470302,
     "group_mode": "block",
     "group_sizes": [
      4,
      2
     ],
     "heat_sizing_factor": 1.36,
     "hw_dt": [
      16.5
     ],
     "hw_t": [
      77.0
     ],
     "id": "dr_t2_04",
     "infiltration": 0.00113,
     "lights_wm2": 8.3,
     "min_flow_frac": 0.33,
     "min_oa_scale": 1.46,
     "n_ahu": 2,
     "n_chw": 2,
     "n_hw": 1,
     "n_vav": 6,
     "night_oa": 0.66,
     "north_axis": 39.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00022,
     "occ": {
      "end": 19.6,
      "night_frac": 0.09,
      "start": 5.1,
      "weekend_frac": 0.32
     },
     "people_m2": 0.034,
     "profile_seed": 730745,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 20.4,
       "oa_low": 7.3,
       "span": 2.75
      },
      {
       "oa_high": 22.5,
       "oa_low": 8.9,
       "span": 2.08
      }
     ],
     "sat_strategy": [
      "constant",
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 23.9,
      "cool_setback": 28.4,
      "heat": 19.8,
      "heat_setback": 14.3
     },
     "sp_reset": [
      true,
      false
     ],
     "suite": "T2_regime",
     "tile_d": 9.1,
     "tile_w": 6.3,
     "weather": {
      "climate": "sterling_va",
      "solar_scale": 1.033,
      "temp_offset": 1.66
     },
     "wwr": 0.36,
     "zone_load_sigma": 0.48,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0
     ],
     "ahu_hw": [
      0
     ],
     "ahu_sat": [
      12.83
     ],
     "boiler_eff": 0.869,
     "chiller_cop": 3.59,
     "chw_dt": [
      7.2
     ],
     "chw_t": [
      7.2
     ],
     "climate": "sterling_va",
     "cool_sizing_factor": 1.13,
     "distractors": [],
     "econ_limit_db": [
      22.1
     ],
     "econ_limit_enth": [
      49060.0
     ],
     "econ_type": [
      "fixed_db"
     ],
     "economizer": [
      true
     ],
     "electric_zones": null,
     "equip_wm2": 9.0,
     "fan_dp": [
      604.0
     ],
     "fan_eff": 0.51,
     "floor_h": 3.12,
     "floors": 2,
     "geometry_seed": 746704,
     "group_mode": "block",
     "group_sizes": [
      12
     ],
     "heat_sizing_factor": 1.34,
     "hw_dt": [
      17.9
     ],
     "hw_t": [
      61.2
     ],
     "id": "dr_t2_05",
     "infiltration": 0.00021,
     "lights_wm2": 10.4,
     "min_flow_frac": 0.44,
     "min_oa_scale": 1.12,
     "n_ahu": 1,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 12,
     "night_oa": 0.0,
     "north_axis": 49.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00049,
     "occ": {
      "end": 19.5,
      "night_frac": 0.24,
      "start": 6.1,
      "weekend_frac": 0.34
     },
     "people_m2": 0.074,
     "profile_seed": 811440,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "single",
     "sat_reset": [
      {
       "oa_high": 18.4,
       "oa_low": 7.1,
       "span": 1.34
      }
     ],
     "sat_strategy": [
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 21.5,
      "cool_setback": 24.6,
      "heat": 19.6,
      "heat_setback": 15.7
     },
     "sp_reset": [
      true
     ],
     "suite": "T2_regime",
     "tile_d": 8.4,
     "tile_w": 7.7,
     "weather": {
      "climate": "sterling_va",
      "solar_scale": 1.126,
      "temp_offset": -1.89
     },
     "wwr": 0.29,
     "zone_load_sigma": 0.39,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0,
      0
     ],
     "ahu_hw": [
      0,
      0
     ],
     "ahu_sat": [
      15.24,
      15.49
     ],
     "boiler_eff": 0.89,
     "chiller_cop": 3.21,
     "chw_dt": [
      8.0
     ],
     "chw_t": [
      7.5
     ],
     "climate": "golden",
     "cool_sizing_factor": 1.28,
     "distractors": [],
     "econ_limit_db": [
      23.5,
      19.3
     ],
     "econ_limit_enth": [
      46575.0,
      54088.0
     ],
     "econ_type": [
      "none",
      "none"
     ],
     "economizer": [
      false,
      false
     ],
     "electric_zones": null,
     "equip_wm2": 16.4,
     "fan_dp": [
      586.0,
      870.0
     ],
     "fan_eff": 0.592,
     "floor_h": 3.76,
     "floors": 2,
     "geometry_seed": 805856,
     "group_mode": "block",
     "group_sizes": [
      4,
      4
     ],
     "heat_sizing_factor": 1.27,
     "hw_dt": [
      23.6
     ],
     "hw_t": [
      74.0
     ],
     "id": "dr_t2_06",
     "infiltration": 0.00041,
     "lights_wm2": 15.6,
     "min_flow_frac": 0.4,
     "min_oa_scale": 1.08,
     "n_ahu": 2,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 8,
     "night_oa": 0.0,
     "north_axis": 33.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 2,
     "oa_per_area": 0.0001,
     "occ": {
      "end": 18.3,
      "night_frac": 0.19,
      "start": 5.5,
      "weekend_frac": 0.6
     },
     "people_m2": 0.077,
     "profile_seed": 719334,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "all_twin",
     "sat_reset": [
      {
       "oa_high": 20.5,
       "oa_low": 5.3,
       "span": 1.97
      },
      {
       "oa_high": 20.1,
       "oa_low": 9.9,
       "span": 1.13
      }
     ],
     "sat_strategy": [
      "oa_reset",
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 26.7,
      "cool_setback": 30.4,
      "heat": 23.0,
      "heat_setback": 19.3
     },
     "sp_reset": [
      true,
      false
     ],
     "suite": "T2_regime",
     "tile_d": 9.0,
     "tile_w": 7.6,
     "weather": {
      "climate": "golden",
      "solar_scale": 1.055,
      "temp_offset": 0.84
     },
     "wwr": 0.32,
     "zone_load_sigma": 0.17,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0,
      0,
      0
     ],
     "ahu_hw": [
      0,
      0,
      0
     ],
     "ahu_sat": [
      14.17,
      13.94,
      13.95
     ],
     "boiler_eff": 0.884,
     "chiller_cop": 3.09,
     "chw_dt": [
      7.5
     ],
     "chw_t": [
      8.7
     ],
     "climate": "sacramento",
     "cool_sizing_factor": 1.26,
     "distractors": [],
     "econ_limit_db": [
      18.9,
      24.7,
      24.4
     ],
     "econ_limit_enth": [
      53413.0,
      51470.0,
      56587.0
     ],
     "econ_type": [
      "fixed_enth",
      "fixed_enth",
      "none"
     ],
     "economizer": [
      true,
      true,
      false
     ],
     "electric_zones": null,
     "equip_wm2": 3.1,
     "fan_dp": [
      721.0,
      527.0,
      885.0
     ],
     "fan_eff": 0.719,
     "floor_h": 3.29,
     "floors": 1,
     "geometry_seed": 357740,
     "group_mode": "stripe",
     "group_sizes": [
      3,
      5,
      4
     ],
     "heat_sizing_factor": 1.22,
     "hw_dt": [
      16.4
     ],
     "hw_t": [
      80.2
     ],
     "id": "dr_t2_07",
     "infiltration": 0.00116,
     "lights_wm2": 7.0,
     "min_flow_frac": 0.33,
     "min_oa_scale": 0.89,
     "n_ahu": 3,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 12,
     "night_oa": 0.29,
     "north_axis": 32.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 4,
     "oa_per_area": 0.00052,
     "occ": {
      "end": 19.4,
      "night_frac": 0.21,
      "start": 8.5,
      "weekend_frac": 0.2
     },
     "people_m2": 0.104,
     "profile_seed": 859580,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "all_twin",
     "sat_reset": [
      {
       "oa_high": 23.7,
       "oa_low": 5.3,
       "span": 2.14
      },
      {
       "oa_high": 22.2,
       "oa_low": 7.0,
       "span": 1.08
      },
      {
       "oa_high": 23.3,
       "oa_low": 9.8,
       "span": 1.11
      }
     ],
     "sat_strategy": [
      "constant",
      "constant",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 23.0,
      "cool_setback": 25.3,
      "heat": 19.4,
      "heat_setback": 16.0
     },
     "sp_reset": [
      false,
      true,
      true
     ],
     "suite": "T2_regime",
     "tile_d": 7.0,
     "tile_w": 8.7,
     "weather": {
      "climate": "sacramento",
      "solar_scale": 0.915,
      "temp_offset": -2.36
     },
     "wwr": 0.42,
     "zone_load_sigma": 0.38,
     "zone_shifts": [
      0
     ]
    }
   ],
   "cfg": {
    "climates": [
     "sterling_va",
     "sanfrancisco",
     "sacramento",
     "chicago_tmy3",
     "chicago_amy2012",
     "golden",
     "oakland",
     "los_angeles"
    ],
    "distract": false,
    "econ": [
     "none",
     "fixed_db",
     "fixed_enth"
    ],
    "n": 8,
    "reheat": [
     "hydronic"
    ],
    "rng": "regime",
    "role": "test",
    "sat": [
     "constant",
     "oa_reset"
    ],
    "seed": 1002,
    "sensor": "estimated",
    "topo": "small"
   }
  },
  "T3_control": {
   "buildings": [
    {
     "ahu_chw": [
      1,
      0
     ],
     "ahu_hw": [
      0,
      0
     ],
     "ahu_sat": [
      14.42,
      14.21
     ],
     "boiler_eff": 0.759,
     "chiller_cop": 4.65,
     "chw_dt": [
      6.6,
      7.3
     ],
     "chw_t": [
      7.8,
      6.1
     ],
     "climate": "los_angeles",
     "cool_sizing_factor": 1.12,
     "distractors": [],
     "econ_limit_db": [
      20.0,
      21.6
     ],
     "econ_limit_enth": [
      57816.0,
      62198.0
     ],
     "econ_type": [
      "diff_db",
      "diff_enth"
     ],
     "economizer": [
      true,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 6.3,
     "fan_dp": [
      544.0,
      612.0
     ],
     "fan_eff": 0.621,
     "floor_h": 3.34,
     "floors": 2,
     "geometry_seed": 69014,
     "group_mode": "stripe",
     "group_sizes": [
      6,
      6
     ],
     "heat_sizing_factor": 1.21,
     "hw_dt": [
      15.6
     ],
     "hw_t": [
      71.9
     ],
     "id": "dr_t3_00",
     "infiltration": 0.00089,
     "lights_wm2": 7.6,
     "min_flow_frac": 0.43,
     "min_oa_scale": 1.97,
     "n_ahu": 2,
     "n_chw": 2,
     "n_hw": 1,
     "n_vav": 12,
     "night_oa": 0.52,
     "north_axis": 74.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00029,
     "occ": {
      "end": 17.9,
      "night_frac": 0.23,
      "start": 5.6,
      "weekend_frac": 0.2
     },
     "people_m2": 0.041,
     "profile_seed": 596036,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 24.7,
       "oa_low": 6.2,
       "span": 1.89
      },
      {
       "oa_high": 24.0,
       "oa_low": 8.5,
       "span": 1.61
      }
     ],
     "sat_strategy": [
      "tod_reset",
      "tod_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 25.5,
      "cool_setback": 29.5,
      "heat": 22.4,
      "heat_setback": 17.5
     },
     "sp_reset": [
      false,
      true
     ],
     "suite": "T3_control",
     "tile_d": 7.9,
     "tile_w": 8.6,
     "weather": {
      "climate": "los_angeles",
      "solar_scale": 1.003,
      "temp_offset": -0.66
     },
     "wwr": 0.33,
     "zone_load_sigma": 0.35,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      1,
      1
     ],
     "ahu_hw": [
      0,
      0,
      0
     ],
     "ahu_sat": [
      15.18,
      15.29,
      14.04
     ],
     "boiler_eff": 0.786,
     "chiller_cop": 5.57,
     "chw_dt": [
      6.8,
      6.2
     ],
     "chw_t": [
      5.6,
      8.0
     ],
     "climate": "los_angeles",
     "cool_sizing_factor": 1.34,
     "distractors": [],
     "econ_limit_db": [
      21.5,
      19.0,
      22.2
     ],
     "econ_limit_enth": [
      53270.0,
      54310.0,
      59304.0
     ],
     "econ_type": [
      "diff_db",
      "diff_enth",
      "diff_db"
     ],
     "economizer": [
      true,
      true,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 3.6,
     "fan_dp": [
      393.0,
      521.0,
      358.0
     ],
     "fan_eff": 0.591,
     "floor_h": 3.93,
     "floors": 1,
     "geometry_seed": 801363,
     "group_mode": "stripe",
     "group_sizes": [
      2,
      4,
      3
     ],
     "heat_sizing_factor": 1.34,
     "hw_dt": [
      17.7
     ],
     "hw_t": [
      69.5
     ],
     "id": "dr_t3_01",
     "infiltration": 0.00098,
     "lights_wm2": 9.6,
     "min_flow_frac": 0.28,
     "min_oa_scale": 1.25,
     "n_ahu": 3,
     "n_chw": 2,
     "n_hw": 1,
     "n_vav": 9,
     "night_oa": 0.0,
     "north_axis": 49.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 3,
     "oa_per_area": 0.00069,
     "occ": {
      "end": 19.1,
      "night_frac": 0.03,
      "start": 9.8,
      "weekend_frac": 0.15
     },
     "people_m2": 0.1,
     "profile_seed": 7221,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 24.9,
       "oa_low": 9.3,
       "span": 3.75
      },
      {
       "oa_high": 21.8,
       "oa_low": 5.9,
       "span": 2.94
      },
      {
       "oa_high": 19.1,
       "oa_low": 9.2,
       "span": 1.37
      }
     ],
     "sat_strategy": [
      "tod_reset",
      "tod_reset",
      "tod_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 26.6,
      "cool_setback": 30.3,
      "heat": 22.5,
      "heat_setback": 16.7
     },
     "sp_reset": [
      true,
      false,
      false
     ],
     "suite": "T3_control",
     "tile_d": 7.2,
     "tile_w": 7.1,
     "weather": {
      "climate": "los_angeles",
      "solar_scale": 0.893,
      "temp_offset": 2.79
     },
     "wwr": 0.17,
     "zone_load_sigma": 0.38,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0,
      0,
      0
     ],
     "ahu_hw": [
      0,
      1,
      1
     ],
     "ahu_sat": [
      12.24,
      12.18,
      11.97
     ],
     "boiler_eff": 0.831,
     "chiller_cop": 4.45,
     "chw_dt": [
      4.9
     ],
     "chw_t": [
      6.3
     ],
     "climate": "chicago_tmy3",
     "cool_sizing_factor": 1.24,
     "distractors": [],
     "econ_limit_db": [
      19.4,
      25.0,
      25.3
     ],
     "econ_limit_enth": [
      47497.0,
      48017.0,
      59304.0
     ],
     "econ_type": [
      "diff_enth",
      "diff_db",
      "diff_enth"
     ],
     "economizer": [
      true,
      true,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 15.2,
     "fan_dp": [
      668.0,
      959.0,
      768.0
     ],
     "fan_eff": 0.579,
     "floor_h": 3.08,
     "floors": 1,
     "geometry_seed": 519713,
     "group_mode": "block",
     "group_sizes": [
      2,
      2,
      2
     ],
     "heat_sizing_factor": 1.27,
     "hw_dt": [
      21.3,
      24.8
     ],
     "hw_t": [
      71.1,
      71.1
     ],
     "id": "dr_t3_02",
     "infiltration": 0.00081,
     "lights_wm2": 11.2,
     "min_flow_frac": 0.48,
     "min_oa_scale": 0.86,
     "n_ahu": 3,
     "n_chw": 1,
     "n_hw": 2,
     "n_vav": 6,
     "night_oa": 0.26,
     "north_axis": 59.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00094,
     "occ": {
      "end": 17.2,
      "night_frac": 0.23,
      "start": 6.6,
      "weekend_frac": 0.4
     },
     "people_m2": 0.115,
     "profile_seed": 741527,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "all_twin",
     "sat_reset": [
      {
       "oa_high": 20.4,
       "oa_low": 5.5,
       "span": 1.12
      },
      {
       "oa_high": 19.4,
       "oa_low": 5.0,
       "span": 1.86
      },
      {
       "oa_high": 21.2,
       "oa_low": 9.3,
       "span": 2.73
      }
     ],
     "sat_strategy": [
      "warmest",
      "warmest",
      "tod_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 22.7,
      "cool_setback": 25.7,
      "heat": 19.0,
      "heat_setback": 15.1
     },
     "sp_reset": [
      true,
      true,
      false
     ],
     "suite": "T3_control",
     "tile_d": 7.7,
     "tile_w": 6.2,
     "weather": {
      "climate": "chicago_tmy3",
      "solar_scale": 1.137,
      "temp_offset": -2.02
     },
     "wwr": 0.37,
     "zone_load_sigma": 0.11,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      0
     ],
     "ahu_hw": [
      0,
      0
     ],
     "ahu_sat": [
      12.2,
      12.4
     ],
     "boiler_eff": 0.931,
     "chiller_cop": 4.38,
     "chw_dt": [
      6.0
     ],
     "chw_t": [
      5.9
     ],
     "climate": "chicago_amy2012",
     "cool_sizing_factor": 1.06,
     "distractors": [],
     "econ_limit_db": [
      23.2,
      19.7
     ],
     "econ_limit_enth": [
      52256.0,
      52301.0
     ],
     "econ_type": [
      "diff_enth",
      "diff_db"
     ],
     "economizer": [
      true,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 3.6,
     "fan_dp": [
      633.0,
      550.0
     ],
     "fan_eff": 0.687,
     "floor_h": 3.02,
     "floors": 1,
     "geometry_seed": 677560,
     "group_mode": "stripe",
     "group_sizes": [
      6,
      3
     ],
     "heat_sizing_factor": 1.4,
     "hw_dt": [
      23.7
     ],
     "hw_t": [
      63.2
     ],
     "id": "dr_t3_03",
     "infiltration": 0.00051,
     "lights_wm2": 9.6,
     "min_flow_frac": 0.19,
     "min_oa_scale": 0.71,
     "n_ahu": 2,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 9,
     "night_oa": 0.0,
     "north_axis": 48.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 3,
     "oa_per_area": 0.00058,
     "occ": {
      "end": 18.3,
      "night_frac": 0.18,
      "start": 9.1,
      "weekend_frac": 0.05
     },
     "people_m2": 0.036,
     "profile_seed": 720951,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 22.2,
       "oa_low": 10.0,
       "span": 1.7
      },
      {
       "oa_high": 21.2,
       "oa_low": 8.2,
       "span": 3.03
      }
     ],
     "sat_strategy": [
      "tod_reset",
      "warmest"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 23.2,
      "cool_setback": 26.4,
      "heat": 21.3,
      "heat_setback": 16.2
     },
     "sp_reset": [
      true,
      false
     ],
     "suite": "T3_control",
     "tile_d": 7.7,
     "tile_w": 7.9,
     "weather": {
      "climate": "chicago_amy2012",
      "solar_scale": 1.088,
      "temp_offset": 2.01
     },
     "wwr": 0.19,
     "zone_load_sigma": 0.31,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      1,
      1
     ],
     "ahu_hw": [
      0,
      0,
      0
     ],
     "ahu_sat": [
      13.56,
      13.77,
      12.02
     ],
     "boiler_eff": 0.779,
     "chiller_cop": 3.16,
     "chw_dt": [
      4.1,
      7.6
     ],
     "chw_t": [
      5.8,
      7.4
     ],
     "climate": "oakland",
     "cool_sizing_factor": 1.3,
     "distractors": [],
     "econ_limit_db": [
      22.8,
      20.9,
      25.7
     ],
     "econ_limit_enth": [
      62911.0,
      63775.0,
      56685.0
     ],
     "econ_type": [
      "diff_enth",
      "diff_enth",
      "diff_db"
     ],
     "economizer": [
      true,
      true,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 13.6,
     "fan_dp": [
      561.0,
      576.0,
      760.0
     ],
     "fan_eff": 0.681,
     "floor_h": 3.65,
     "floors": 1,
     "geometry_seed": 841675,
     "group_mode": "block",
     "group_sizes": [
      2,
      3,
      4
     ],
     "heat_sizing_factor": 1.08,
     "hw_dt": [
      21.3
     ],
     "hw_t": [
      80.3
     ],
     "id": "dr_t3_04",
     "infiltration": 0.00119,
     "lights_wm2": 7.9,
     "min_flow_frac": 0.19,
     "min_oa_scale": 1.14,
     "n_ahu": 3,
     "n_chw": 2,
     "n_hw": 1,
     "n_vav": 9,
     "night_oa": 0.82,
     "north_axis": 1.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 3,
     "oa_per_area": 0.00073,
     "occ": {
      "end": 21.8,
      "night_frac": 0.2,
      "start": 5.6,
      "weekend_frac": 0.43
     },
     "people_m2": 0.077,
     "profile_seed": 692730,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 18.3,
       "oa_low": 10.9,
       "span": 2.36
      },
      {
       "oa_high": 22.7,
       "oa_low": 6.6,
       "span": 1.91
      },
      {
       "oa_high": 24.8,
       "oa_low": 9.5,
       "span": 3.1
      }
     ],
     "sat_strategy": [
      "tod_reset",
      "tod_reset",
      "warmest"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 22.2,
      "cool_setback": 24.5,
      "heat": 19.1,
      "heat_setback": 15.8
     },
     "sp_reset": [
      true,
      true,
      true
     ],
     "suite": "T3_control",
     "tile_d": 8.5,
     "tile_w": 8.5,
     "weather": {
      "climate": "oakland",
      "solar_scale": 1.024,
      "temp_offset": -1.9
     },
     "wwr": 0.3,
     "zone_load_sigma": 0.23,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0,
      1
     ],
     "ahu_hw": [
      0,
      0
     ],
     "ahu_sat": [
      15.31,
      15.45
     ],
     "boiler_eff": 0.925,
     "chiller_cop": 5.18,
     "chw_dt": [
      4.6,
      5.8
     ],
     "chw_t": [
      8.3,
      8.6
     ],
     "climate": "chicago_amy2012",
     "cool_sizing_factor": 1.02,
     "distractors": [],
     "econ_limit_db": [
      25.2,
      20.9
     ],
     "econ_limit_enth": [
      57468.0,
      56194.0
     ],
     "econ_type": [
      "diff_enth",
      "diff_enth"
     ],
     "economizer": [
      true,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 8.5,
     "fan_dp": [
      647.0,
      399.0
     ],
     "fan_eff": 0.658,
     "floor_h": 3.91,
     "floors": 1,
     "geometry_seed": 938391,
     "group_mode": "stripe",
     "group_sizes": [
      5,
      4
     ],
     "heat_sizing_factor": 1.07,
     "hw_dt": [
      16.9
     ],
     "hw_t": [
      70.6
     ],
     "id": "dr_t3_05",
     "infiltration": 0.00036,
     "lights_wm2": 13.8,
     "min_flow_frac": 0.16,
     "min_oa_scale": 1.01,
     "n_ahu": 2,
     "n_chw": 2,
     "n_hw": 1,
     "n_vav": 9,
     "night_oa": 0.66,
     "north_axis": 59.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 3,
     "oa_per_area": 0.00031,
     "occ": {
      "end": 17.4,
      "night_frac": 0.14,
      "start": 9.7,
      "weekend_frac": 0.46
     },
     "people_m2": 0.104,
     "profile_seed": 871289,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "all_twin",
     "sat_reset": [
      {
       "oa_high": 24.1,
       "oa_low": 7.7,
       "span": 3.92
      },
      {
       "oa_high": 18.6,
       "oa_low": 5.4,
       "span": 3.69
      }
     ],
     "sat_strategy": [
      "warmest",
      "tod_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 26.3,
      "cool_setback": 29.1,
      "heat": 22.9,
      "heat_setback": 19.5
     },
     "sp_reset": [
      false,
      true
     ],
     "suite": "T3_control",
     "tile_d": 7.6,
     "tile_w": 8.8,
     "weather": {
      "climate": "chicago_amy2012",
      "solar_scale": 0.933,
      "temp_offset": 0.62
     },
     "wwr": 0.38,
     "zone_load_sigma": 0.48,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      0,
      0
     ],
     "ahu_hw": [
      0,
      0,
      0
     ],
     "ahu_sat": [
      13.27,
      14.63,
      11.84
     ],
     "boiler_eff": 0.922,
     "chiller_cop": 3.32,
     "chw_dt": [
      7.3
     ],
     "chw_t": [
      8.7
     ],
     "climate": "golden",
     "cool_sizing_factor": 1.34,
     "distractors": [],
     "econ_limit_db": [
      19.1,
      18.6,
      24.3
     ],
     "econ_limit_enth": [
      61032.0,
      49062.0,
      46112.0
     ],
     "econ_type": [
      "diff_db",
      "diff_enth",
      "diff_enth"
     ],
     "economizer": [
      true,
      true,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 5.6,
     "fan_dp": [
      634.0,
      741.0,
      369.0
     ],
     "fan_eff": 0.571,
     "floor_h": 3.3,
     "floors": 2,
     "geometry_seed": 602917,
     "group_mode": "stripe",
     "group_sizes": [
      5,
      4,
      3
     ],
     "heat_sizing_factor": 1.07,
     "hw_dt": [
      16.0
     ],
     "hw_t": [
      76.7
     ],
     "id": "dr_t3_06",
     "infiltration": 0.00084,
     "lights_wm2": 7.4,
     "min_flow_frac": 0.48,
     "min_oa_scale": 0.76,
     "n_ahu": 3,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 12,
     "night_oa": 0.23,
     "north_axis": 66.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00013,
     "occ": {
      "end": 17.9,
      "night_frac": 0.02,
      "start": 7.8,
      "weekend_frac": 0.49
     },
     "people_m2": 0.095,
     "profile_seed": 438008,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 20.6,
       "oa_low": 8.7,
       "span": 3.85
      },
      {
       "oa_high": 23.5,
       "oa_low": 9.0,
       "span": 1.52
      },
      {
       "oa_high": 23.9,
       "oa_low": 10.3,
       "span": 2.8
      }
     ],
     "sat_strategy": [
      "warmest",
      "tod_reset",
      "tod_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 24.3,
      "cool_setback": 27.2,
      "heat": 20.6,
      "heat_setback": 15.9
     },
     "sp_reset": [
      true,
      false,
      false
     ],
     "suite": "T3_control",
     "tile_d": 7.7,
     "tile_w": 6.8,
     "weather": {
      "climate": "golden",
      "solar_scale": 0.93,
      "temp_offset": -1.31
     },
     "wwr": 0.39,
     "zone_load_sigma": 0.32,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0,
      0,
      0
     ],
     "ahu_hw": [
      0,
      0,
      0
     ],
     "ahu_sat": [
      12.67,
      14.17,
      15.22
     ],
     "boiler_eff": 0.818,
     "chiller_cop": 4.98,
     "chw_dt": [
      7.5
     ],
     "chw_t": [
      7.9
     ],
     "climate": "sacramento",
     "cool_sizing_factor": 1.02,
     "distractors": [],
     "econ_limit_db": [
      19.1,
      24.3,
      20.1
     ],
     "econ_limit_enth": [
      48334.0,
      50953.0,
      57370.0
     ],
     "econ_type": [
      "diff_db",
      "diff_enth",
      "diff_enth"
     ],
     "economizer": [
      true,
      true,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 10.6,
     "fan_dp": [
      651.0,
      670.0,
      680.0
     ],
     "fan_eff": 0.515,
     "floor_h": 3.29,
     "floors": 3,
     "geometry_seed": 713416,
     "group_mode": "stripe",
     "group_sizes": [
      3,
      4,
      5
     ],
     "heat_sizing_factor": 1.1,
     "hw_dt": [
      14.7
     ],
     "hw_t": [
      68.6
     ],
     "id": "dr_t3_07",
     "infiltration": 0.00081,
     "lights_wm2": 6.9,
     "min_flow_frac": 0.31,
     "min_oa_scale": 0.96,
     "n_ahu": 3,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 12,
     "night_oa": 0.0,
     "north_axis": 71.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 2,
     "oa_per_area": 0.00086,
     "occ": {
      "end": 20.2,
      "night_frac": 0.09,
      "start": 6.9,
      "weekend_frac": 0.11
     },
     "people_m2": 0.054,
     "profile_seed": 540602,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 18.3,
       "oa_low": 11.0,
       "span": 1.11
      },
      {
       "oa_high": 19.3,
       "oa_low": 6.0,
       "span": 2.67
      },
      {
       "oa_high": 21.5,
       "oa_low": 10.5,
       "span": 2.91
      }
     ],
     "sat_strategy": [
      "warmest",
      "tod_reset",
      "tod_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 23.0,
      "cool_setback": 26.1,
      "heat": 19.4,
      "heat_setback": 13.4
     },
     "sp_reset": [
      true,
      true,
      false
     ],
     "suite": "T3_control",
     "tile_d": 9.1,
     "tile_w": 9.7,
     "weather": {
      "climate": "sacramento",
      "solar_scale": 0.917,
      "temp_offset": -0.18
     },
     "wwr": 0.18,
     "zone_load_sigma": 0.21,
     "zone_shifts": [
      0
     ]
    }
   ],
   "cfg": {
    "climates": [
     "sterling_va",
     "sanfrancisco",
     "sacramento",
     "chicago_tmy3",
     "chicago_amy2012",
     "golden",
     "oakland",
     "los_angeles"
    ],
    "distract": false,
    "econ": [
     "diff_db",
     "diff_enth"
    ],
    "n": 8,
    "reheat": [
     "hydronic"
    ],
    "rng": "regime",
    "role": "test",
    "sat": [
     "warmest",
     "tod_reset"
    ],
    "seed": 1003,
    "sensor": "estimated",
    "topo": "small"
   }
  },
  "T4_topology": {
   "buildings": [
    {
     "ahu_chw": [
      1,
      2,
      0,
      0
     ],
     "ahu_hw": [
      1,
      0,
      2,
      0
     ],
     "ahu_sat": [
      12.82,
      14.3,
      15.48,
      11.56
     ],
     "boiler_eff": 0.823,
     "chiller_cop": 5.59,
     "chw_dt": [
      4.9,
      4.8,
      6.2
     ],
     "chw_t": [
      7.0,
      7.6,
      5.6
     ],
     "climate": "sanfrancisco",
     "cool_sizing_factor": 1.36,
     "distractors": [],
     "econ_limit_db": [
      20.9,
      25.5,
      20.9,
      18.9
     ],
     "econ_limit_enth": [
      49200.0,
      64454.0,
      49726.0,
      55511.0
     ],
     "econ_type": [
      "fixed_db",
      "fixed_db",
      "none",
      "fixed_db"
     ],
     "economizer": [
      true,
      true,
      false,
      true
     ],
     "electric_zones": [
      false,
      false,
      true,
      true,
      true,
      true,
      false,
      true,
      false,
      true,
      true,
      false,
      false,
      false,
      false,
      true,
      true,
      true
     ],
     "equip_wm2": 12.0,
     "fan_dp": [
      633.0,
      681.0,
      885.0,
      912.0
     ],
     "fan_eff": 0.511,
     "floor_h": 3.2,
     "floors": 3,
     "geometry_seed": 67478,
     "group_mode": "block",
     "group_sizes": [
      3,
      4,
      6,
      5
     ],
     "heat_sizing_factor": 1.37,
     "hw_dt": [
      13.6,
      16.6,
      17.3
     ],
     "hw_t": [
      67.4,
      78.4,
      74.7
     ],
     "id": "dr_t4_00",
     "infiltration": 0.00079,
     "lights_wm2": 8.4,
     "min_flow_frac": 0.24,
     "min_oa_scale": 1.32,
     "n_ahu": 4,
     "n_chw": 3,
     "n_hw": 3,
     "n_vav": 18,
     "night_oa": 0.0,
     "north_axis": 34.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00092,
     "occ": {
      "end": 21.2,
      "night_frac": 0.12,
      "start": 5.7,
      "weekend_frac": 0.42
     },
     "people_m2": 0.095,
     "profile_seed": 650535,
     "reheat": "mixed",
     "role": "test",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 21.5,
       "oa_low": 5.4,
       "span": 2.31
      },
      {
       "oa_high": 23.2,
       "oa_low": 6.4,
       "span": 3.56
      },
      {
       "oa_high": 24.9,
       "oa_low": 8.3,
       "span": 1.07
      },
      {
       "oa_high": 19.0,
       "oa_low": 10.7,
       "span": 2.01
      }
     ],
     "sat_strategy": [
      "constant",
      "oa_reset",
      "oa_reset",
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 24.1,
      "cool_setback": 27.1,
      "heat": 21.5,
      "heat_setback": 17.8
     },
     "sp_reset": [
      true,
      true,
      true,
      false
     ],
     "suite": "T4_topology",
     "tile_d": 8.3,
     "tile_w": 7.0,
     "weather": {
      "climate": "sanfrancisco",
      "solar_scale": 1.128,
      "temp_offset": -3.95
     },
     "wwr": 0.16,
     "zone_load_sigma": 0.26,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      1,
      1,
      1,
      0
     ],
     "ahu_hw": [
      1,
      2,
      2,
      0
     ],
     "ahu_sat": [
      14.27,
      14.21,
      14.0,
      13.97
     ],
     "boiler_eff": 0.836,
     "chiller_cop": 4.46,
     "chw_dt": [
      6.4,
      7.7
     ],
     "chw_t": [
      8.2,
      6.2
     ],
     "climate": "oakland",
     "cool_sizing_factor": 1.36,
     "distractors": [],
     "econ_limit_db": [
      25.7,
      20.2,
      19.4,
      25.9
     ],
     "econ_limit_enth": [
      55708.0,
      54747.0,
      58341.0,
      63452.0
     ],
     "econ_type": [
      "fixed_db",
      "fixed_enth",
      "none",
      "fixed_enth"
     ],
     "economizer": [
      true,
      true,
      false,
      true
     ],
     "electric_zones": [
      true,
      false,
      true,
      false,
      true,
      false,
      false,
      false,
      false,
      false,
      true,
      true,
      false,
      true,
      false,
      true,
      false,
      false
     ],
     "equip_wm2": 8.6,
     "fan_dp": [
      435.0,
      817.0,
      770.0,
      661.0
     ],
     "fan_eff": 0.521,
     "floor_h": 3.57,
     "floors": 2,
     "geometry_seed": 240223,
     "group_mode": "stripe",
     "group_sizes": [
      5,
      5,
      4,
      4
     ],
     "heat_sizing_factor": 1.15,
     "hw_dt": [
      17.2,
      17.3,
      12.0
     ],
     "hw_t": [
      65.0,
      75.0,
      67.1
     ],
     "id": "dr_t4_01",
     "infiltration": 0.00027,
     "lights_wm2": 11.0,
     "min_flow_frac": 0.21,
     "min_oa_scale": 1.87,
     "n_ahu": 4,
     "n_chw": 2,
     "n_hw": 3,
     "n_vav": 18,
     "night_oa": 0.03,
     "north_axis": 65.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 3,
     "oa_per_area": 0.00057,
     "occ": {
      "end": 16.7,
      "night_frac": 0.29,
      "start": 6.3,
      "weekend_frac": 0.6
     },
     "people_m2": 0.039,
     "profile_seed": 738310,
     "reheat": "mixed",
     "role": "test",
     "sat_pattern": "all_twin",
     "sat_reset": [
      {
       "oa_high": 19.4,
       "oa_low": 9.9,
       "span": 1.87
      },
      {
       "oa_high": 18.5,
       "oa_low": 6.1,
       "span": 3.49
      },
      {
       "oa_high": 20.9,
       "oa_low": 7.9,
       "span": 3.12
      },
      {
       "oa_high": 24.7,
       "oa_low": 11.2,
       "span": 1.24
      }
     ],
     "sat_strategy": [
      "constant",
      "constant",
      "oa_reset",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 25.0,
      "cool_setback": 29.8,
      "heat": 22.5,
      "heat_setback": 17.8
     },
     "sp_reset": [
      true,
      false,
      true,
      false
     ],
     "suite": "T4_topology",
     "tile_d": 6.2,
     "tile_w": 6.7,
     "weather": {
      "climate": "oakland",
      "solar_scale": 0.86,
      "temp_offset": 0.82
     },
     "wwr": 0.33,
     "zone_load_sigma": 0.13,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      1,
      2,
      0
     ],
     "ahu_hw": [
      2,
      2,
      1,
      0
     ],
     "ahu_sat": [
      14.59,
      13.36,
      12.33,
      13.33
     ],
     "boiler_eff": 0.821,
     "chiller_cop": 4.14,
     "chw_dt": [
      6.7,
      5.8,
      5.4
     ],
     "chw_t": [
      6.5,
      8.0,
      7.1
     ],
     "climate": "chicago_amy2012",
     "cool_sizing_factor": 1.05,
     "distractors": [],
     "econ_limit_db": [
      19.8,
      22.4,
      25.1,
      18.2
     ],
     "econ_limit_enth": [
      53499.0,
      60734.0,
      61671.0,
      62568.0
     ],
     "econ_type": [
      "none",
      "fixed_db",
      "none",
      "fixed_enth"
     ],
     "economizer": [
      false,
      true,
      false,
      true
     ],
     "electric_zones": [
      true,
      true,
      true,
      true,
      false,
      false,
      true,
      true,
      true,
      false,
      false,
      true,
      true,
      true,
      true,
      false,
      true,
      false
     ],
     "equip_wm2": 7.6,
     "fan_dp": [
      586.0,
      726.0,
      933.0,
      760.0
     ],
     "fan_eff": 0.687,
     "floor_h": 3.1,
     "floors": 2,
     "geometry_seed": 928114,
     "group_mode": "stripe",
     "group_sizes": [
      5,
      3,
      4,
      6
     ],
     "heat_sizing_factor": 1.36,
     "hw_dt": [
      20.0,
      18.9,
      16.0
     ],
     "hw_t": [
      60.4,
      69.1,
      71.4
     ],
     "id": "dr_t4_02",
     "infiltration": 0.00085,
     "lights_wm2": 14.4,
     "min_flow_frac": 0.25,
     "min_oa_scale": 0.69,
     "n_ahu": 4,
     "n_chw": 3,
     "n_hw": 3,
     "n_vav": 18,
     "night_oa": 0.13,
     "north_axis": 29.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 3,
     "oa_per_area": 0.00096,
     "occ": {
      "end": 20.3,
      "night_frac": 0.22,
      "start": 9.0,
      "weekend_frac": 0.06
     },
     "people_m2": 0.038,
     "profile_seed": 130701,
     "reheat": "mixed",
     "role": "test",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 22.1,
       "oa_low": 5.4,
       "span": 2.37
      },
      {
       "oa_high": 20.2,
       "oa_low": 11.1,
       "span": 3.76
      },
      {
       "oa_high": 20.4,
       "oa_low": 5.6,
       "span": 3.94
      },
      {
       "oa_high": 20.0,
       "oa_low": 9.1,
       "span": 3.0
      }
     ],
     "sat_strategy": [
      "constant",
      "constant",
      "oa_reset",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 23.1,
      "cool_setback": 28.0,
      "heat": 19.0,
      "heat_setback": 13.6
     },
     "sp_reset": [
      false,
      true,
      true,
      false
     ],
     "suite": "T4_topology",
     "tile_d": 9.7,
     "tile_w": 8.7,
     "weather": {
      "climate": "chicago_amy2012",
      "solar_scale": 1.058,
      "temp_offset": 2.95
     },
     "wwr": 0.34,
     "zone_load_sigma": 0.2,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0,
      1,
      0,
      0
     ],
     "ahu_hw": [
      2,
      0,
      1,
      0
     ],
     "ahu_sat": [
      14.77,
      15.04,
      12.39,
      13.64
     ],
     "boiler_eff": 0.878,
     "chiller_cop": 4.84,
     "chw_dt": [
      5.8,
      6.6
     ],
     "chw_t": [
      7.5,
      5.6
     ],
     "climate": "chicago_amy2012",
     "cool_sizing_factor": 1.04,
     "distractors": [],
     "econ_limit_db": [
      21.0,
      25.6,
      23.7,
      20.8
     ],
     "econ_limit_enth": [
      64448.0,
      50009.0,
      58523.0,
      46833.0
     ],
     "econ_type": [
      "fixed_enth",
      "fixed_enth",
      "none",
      "fixed_enth"
     ],
     "economizer": [
      true,
      true,
      false,
      true
     ],
     "electric_zones": [
      false,
      true,
      false,
      true,
      false,
      false,
      false,
      true,
      false,
      false,
      true,
      false,
      false,
      false,
      true,
      false,
      false,
      true
     ],
     "equip_wm2": 17.4,
     "fan_dp": [
      894.0,
      784.0,
      384.0,
      929.0
     ],
     "fan_eff": 0.503,
     "floor_h": 3.32,
     "floors": 2,
     "geometry_seed": 634358,
     "group_mode": "stripe",
     "group_sizes": [
      4,
      6,
      3,
      5
     ],
     "heat_sizing_factor": 1.34,
     "hw_dt": [
      12.1,
      13.8,
      15.1
     ],
     "hw_t": [
      75.6,
      70.2,
      81.3
     ],
     "id": "dr_t4_03",
     "infiltration": 0.00028,
     "lights_wm2": 7.9,
     "min_flow_frac": 0.15,
     "min_oa_scale": 1.59,
     "n_ahu": 4,
     "n_chw": 2,
     "n_hw": 3,
     "n_vav": 18,
     "night_oa": 0.0,
     "north_axis": 31.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 3,
     "oa_per_area": 9e-05,
     "occ": {
      "end": 21.7,
      "night_frac": 0.2,
      "start": 8.0,
      "weekend_frac": 0.1
     },
     "people_m2": 0.09,
     "profile_seed": 140744,
     "reheat": "mixed",
     "role": "test",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 22.5,
       "oa_low": 8.7,
       "span": 2.02
      },
      {
       "oa_high": 22.8,
       "oa_low": 10.7,
       "span": 2.92
      },
      {
       "oa_high": 20.2,
       "oa_low": 10.1,
       "span": 2.08
      },
      {
       "oa_high": 18.1,
       "oa_low": 11.2,
       "span": 3.97
      }
     ],
     "sat_strategy": [
      "oa_reset",
      "constant",
      "oa_reset",
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 26.9,
      "cool_setback": 29.1,
      "heat": 22.4,
      "heat_setback": 17.8
     },
     "sp_reset": [
      true,
      true,
      true,
      false
     ],
     "suite": "T4_topology",
     "tile_d": 8.0,
     "tile_w": 8.8,
     "weather": {
      "climate": "chicago_amy2012",
      "solar_scale": 1.064,
      "temp_offset": -0.57
     },
     "wwr": 0.45,
     "zone_load_sigma": 0.12,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      1,
      0,
      2,
      0
     ],
     "ahu_hw": [
      0,
      2,
      1,
      0
     ],
     "ahu_sat": [
      15.1,
      15.27,
      13.77,
      12.14
     ],
     "boiler_eff": 0.894,
     "chiller_cop": 5.85,
     "chw_dt": [
      6.0,
      5.0,
      6.4
     ],
     "chw_t": [
      6.6,
      7.0,
      7.8
     ],
     "climate": "sacramento",
     "cool_sizing_factor": 1.35,
     "distractors": [],
     "econ_limit_db": [
      22.7,
      20.9,
      24.9,
      21.2
     ],
     "econ_limit_enth": [
      55132.0,
      46613.0,
      53376.0,
      63761.0
     ],
     "econ_type": [
      "fixed_db",
      "none",
      "fixed_enth",
      "fixed_enth"
     ],
     "economizer": [
      true,
      false,
      true,
      true
     ],
     "electric_zones": [
      true,
      false,
      false,
      false,
      true,
      false,
      true,
      false,
      false,
      true,
      true,
      true,
      false,
      true,
      true,
      false,
      false,
      true
     ],
     "equip_wm2": 3.4,
     "fan_dp": [
      503.0,
      421.0,
      781.0,
      696.0
     ],
     "fan_eff": 0.595,
     "floor_h": 3.87,
     "floors": 3,
     "geometry_seed": 846827,
     "group_mode": "block",
     "group_sizes": [
      6,
      4,
      5,
      3
     ],
     "heat_sizing_factor": 1.3,
     "hw_dt": [
      22.7,
      12.3,
      16.1
     ],
     "hw_t": [
      61.6,
      76.6,
      61.4
     ],
     "id": "dr_t4_04",
     "infiltration": 0.0005,
     "lights_wm2": 8.7,
     "min_flow_frac": 0.22,
     "min_oa_scale": 0.82,
     "n_ahu": 4,
     "n_chw": 3,
     "n_hw": 3,
     "n_vav": 18,
     "night_oa": 0.66,
     "north_axis": 58.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00078,
     "occ": {
      "end": 18.5,
      "night_frac": 0.03,
      "start": 5.9,
      "weekend_frac": 0.01
     },
     "people_m2": 0.052,
     "profile_seed": 461574,
     "reheat": "mixed",
     "role": "test",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 23.2,
       "oa_low": 11.8,
       "span": 2.98
      },
      {
       "oa_high": 18.4,
       "oa_low": 9.9,
       "span": 1.33
      },
      {
       "oa_high": 24.0,
       "oa_low": 6.8,
       "span": 3.69
      },
      {
       "oa_high": 22.9,
       "oa_low": 8.3,
       "span": 1.66
      }
     ],
     "sat_strategy": [
      "constant",
      "constant",
      "constant",
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 25.4,
      "cool_setback": 29.3,
      "heat": 22.3,
      "heat_setback": 16.4
     },
     "sp_reset": [
      true,
      false,
      false,
      false
     ],
     "suite": "T4_topology",
     "tile_d": 6.3,
     "tile_w": 9.7,
     "weather": {
      "climate": "sacramento",
      "solar_scale": 1.076,
      "temp_offset": -2.66
     },
     "wwr": 0.27,
     "zone_load_sigma": 0.34,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      1,
      0,
      2
     ],
     "ahu_hw": [
      0,
      1,
      2,
      2
     ],
     "ahu_sat": [
      13.19,
      14.89,
      11.59,
      12.59
     ],
     "boiler_eff": 0.794,
     "chiller_cop": 3.64,
     "chw_dt": [
      5.2,
      6.9,
      4.7
     ],
     "chw_t": [
      7.8,
      8.1,
      7.5
     ],
     "climate": "oakland",
     "cool_sizing_factor": 1.08,
     "distractors": [],
     "econ_limit_db": [
      25.5,
      24.6,
      18.6,
      25.8
     ],
     "econ_limit_enth": [
      51282.0,
      58165.0,
      57080.0,
      64020.0
     ],
     "econ_type": [
      "fixed_db",
      "fixed_db",
      "fixed_db",
      "fixed_enth"
     ],
     "economizer": [
      true,
      true,
      true,
      true
     ],
     "electric_zones": [
      false,
      true,
      true,
      false,
      true,
      true,
      true,
      true,
      false,
      false,
      true,
      false,
      true,
      false,
      false,
      true,
      true,
      false
     ],
     "equip_wm2": 5.0,
     "fan_dp": [
      970.0,
      808.0,
      598.0,
      865.0
     ],
     "fan_eff": 0.6,
     "floor_h": 3.24,
     "floors": 2,
     "geometry_seed": 708050,
     "group_mode": "block",
     "group_sizes": [
      5,
      3,
      6,
      4
     ],
     "heat_sizing_factor": 1.38,
     "hw_dt": [
      24.2,
      16.9,
      17.5
     ],
     "hw_t": [
      77.7,
      77.1,
      64.0
     ],
     "id": "dr_t4_05",
     "infiltration": 0.00057,
     "lights_wm2": 13.6,
     "min_flow_frac": 0.35,
     "min_oa_scale": 1.71,
     "n_ahu": 4,
     "n_chw": 3,
     "n_hw": 3,
     "n_vav": 18,
     "night_oa": 0.74,
     "north_axis": 6.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 3,
     "oa_per_area": 0.00065,
     "occ": {
      "end": 17.4,
      "night_frac": 0.12,
      "start": 9.3,
      "weekend_frac": 0.6
     },
     "people_m2": 0.027,
     "profile_seed": 348028,
     "reheat": "mixed",
     "role": "test",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 24.4,
       "oa_low": 9.4,
       "span": 1.95
      },
      {
       "oa_high": 20.9,
       "oa_low": 5.7,
       "span": 2.49
      },
      {
       "oa_high": 19.7,
       "oa_low": 11.5,
       "span": 2.54
      },
      {
       "oa_high": 21.9,
       "oa_low": 11.5,
       "span": 1.85
      }
     ],
     "sat_strategy": [
      "constant",
      "oa_reset",
      "constant",
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 25.5,
      "cool_setback": 30.3,
      "heat": 22.8,
      "heat_setback": 17.4
     },
     "sp_reset": [
      false,
      false,
      false,
      true
     ],
     "suite": "T4_topology",
     "tile_d": 9.4,
     "tile_w": 7.0,
     "weather": {
      "climate": "oakland",
      "solar_scale": 0.973,
      "temp_offset": -3.31
     },
     "wwr": 0.45,
     "zone_load_sigma": 0.17,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      1,
      1,
      0,
      1
     ],
     "ahu_hw": [
      2,
      2,
      0,
      1
     ],
     "ahu_sat": [
      15.43,
      15.61,
      11.51,
      12.58
     ],
     "boiler_eff": 0.78,
     "chiller_cop": 5.81,
     "chw_dt": [
      4.4,
      4.3
     ],
     "chw_t": [
      8.9,
      7.2
     ],
     "climate": "sanfrancisco",
     "cool_sizing_factor": 1.1,
     "distractors": [],
     "econ_limit_db": [
      24.0,
      24.4,
      18.2,
      20.7
     ],
     "econ_limit_enth": [
      60375.0,
      54393.0,
      48264.0,
      63779.0
     ],
     "econ_type": [
      "fixed_db",
      "fixed_enth",
      "none",
      "fixed_db"
     ],
     "economizer": [
      true,
      true,
      false,
      true
     ],
     "electric_zones": [
      true,
      true,
      true,
      false,
      false,
      false,
      true,
      true,
      true,
      false,
      true,
      true,
      false,
      false,
      false,
      false
     ],
     "equip_wm2": 17.1,
     "fan_dp": [
      609.0,
      465.0,
      831.0,
      752.0
     ],
     "fan_eff": 0.706,
     "floor_h": 3.77,
     "floors": 2,
     "geometry_seed": 340280,
     "group_mode": "stripe",
     "group_sizes": [
      7,
      2,
      4,
      3
     ],
     "heat_sizing_factor": 1.26,
     "hw_dt": [
      23.5,
      18.0,
      15.2
     ],
     "hw_t": [
      80.9,
      73.2,
      68.3
     ],
     "id": "dr_t4_06",
     "infiltration": 0.00058,
     "lights_wm2": 9.2,
     "min_flow_frac": 0.46,
     "min_oa_scale": 0.59,
     "n_ahu": 4,
     "n_chw": 2,
     "n_hw": 3,
     "n_vav": 16,
     "night_oa": 0.16,
     "north_axis": 2.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 4,
     "oa_per_area": 0.00083,
     "occ": {
      "end": 19.3,
      "night_frac": 0.22,
      "start": 9.9,
      "weekend_frac": 0.59
     },
     "people_m2": 0.063,
     "profile_seed": 494888,
     "reheat": "mixed",
     "role": "test",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 19.3,
       "oa_low": 8.8,
       "span": 2.41
      },
      {
       "oa_high": 20.3,
       "oa_low": 5.4,
       "span": 1.72
      },
      {
       "oa_high": 20.7,
       "oa_low": 10.4,
       "span": 3.34
      },
      {
       "oa_high": 22.7,
       "oa_low": 11.6,
       "span": 3.85
      }
     ],
     "sat_strategy": [
      "constant",
      "constant",
      "oa_reset",
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 22.1,
      "cool_setback": 24.3,
      "heat": 20.0,
      "heat_setback": 16.3
     },
     "sp_reset": [
      false,
      false,
      true,
      true
     ],
     "suite": "T4_topology",
     "tile_d": 6.3,
     "tile_w": 9.0,
     "weather": {
      "climate": "sanfrancisco",
      "solar_scale": 1.134,
      "temp_offset": -1.01
     },
     "wwr": 0.24,
     "zone_load_sigma": 0.14,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      1,
      0,
      0,
      0
     ],
     "ahu_hw": [
      2,
      0,
      0,
      1
     ],
     "ahu_sat": [
      11.53,
      11.83,
      11.59,
      11.46
     ],
     "boiler_eff": 0.914,
     "chiller_cop": 5.35,
     "chw_dt": [
      4.1,
      7.0
     ],
     "chw_t": [
      6.1,
      7.8
     ],
     "climate": "chicago_tmy3",
     "cool_sizing_factor": 1.4,
     "distractors": [],
     "econ_limit_db": [
      24.3,
      20.6,
      23.7,
      21.0
     ],
     "econ_limit_enth": [
      54149.0,
      60886.0,
      54927.0,
      58270.0
     ],
     "econ_type": [
      "none",
      "fixed_enth",
      "fixed_db",
      "fixed_db"
     ],
     "economizer": [
      false,
      true,
      true,
      true
     ],
     "electric_zones": [
      true,
      true,
      false,
      true,
      true,
      true,
      true,
      true,
      true,
      false,
      true,
      false,
      true,
      false,
      false
     ],
     "equip_wm2": 6.2,
     "fan_dp": [
      449.0,
      354.0,
      370.0,
      729.0
     ],
     "fan_eff": 0.587,
     "floor_h": 3.46,
     "floors": 1,
     "geometry_seed": 212807,
     "group_mode": "stripe",
     "group_sizes": [
      3,
      5,
      3,
      4
     ],
     "heat_sizing_factor": 1.2,
     "hw_dt": [
      13.0,
      18.8,
      16.1
     ],
     "hw_t": [
      62.7,
      76.4,
      73.9
     ],
     "id": "dr_t4_07",
     "infiltration": 0.00034,
     "lights_wm2": 7.3,
     "min_flow_frac": 0.24,
     "min_oa_scale": 1.56,
     "n_ahu": 4,
     "n_chw": 2,
     "n_hw": 3,
     "n_vav": 15,
     "night_oa": 0.8,
     "north_axis": 76.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 5,
     "oa_per_area": 0.00027,
     "occ": {
      "end": 21.1,
      "night_frac": 0.19,
      "start": 7.9,
      "weekend_frac": 0.1
     },
     "people_m2": 0.115,
     "profile_seed": 251357,
     "reheat": "mixed",
     "role": "test",
     "sat_pattern": "all_twin",
     "sat_reset": [
      {
       "oa_high": 23.9,
       "oa_low": 8.9,
       "span": 3.49
      },
      {
       "oa_high": 24.5,
       "oa_low": 8.8,
       "span": 2.81
      },
      {
       "oa_high": 24.1,
       "oa_low": 10.0,
       "span": 1.43
      },
      {
       "oa_high": 20.5,
       "oa_low": 5.3,
       "span": 2.06
      }
     ],
     "sat_strategy": [
      "constant",
      "constant",
      "oa_reset",
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 23.6,
      "cool_setback": 25.7,
      "heat": 19.5,
      "heat_setback": 14.6
     },
     "sp_reset": [
      false,
      true,
      true,
      true
     ],
     "suite": "T4_topology",
     "tile_d": 9.5,
     "tile_w": 9.1,
     "weather": {
      "climate": "chicago_tmy3",
      "solar_scale": 0.914,
      "temp_offset": -0.96
     },
     "wwr": 0.41,
     "zone_load_sigma": 0.21,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    }
   ],
   "cfg": {
    "climates": [
     "sterling_va",
     "sanfrancisco",
     "sacramento",
     "chicago_tmy3",
     "chicago_amy2012",
     "golden",
     "oakland",
     "los_angeles"
    ],
    "distract": false,
    "econ": [
     "none",
     "fixed_db",
     "fixed_enth"
    ],
    "n": 8,
    "reheat": [
     "mixed"
    ],
    "rng": "regime",
    "role": "test",
    "sat": [
     "constant",
     "oa_reset"
    ],
    "seed": 1004,
    "sensor": "estimated",
    "topo": "held"
   }
  },
  "T5_climate": {
   "buildings": [
    {
     "ahu_chw": [
      0,
      0,
      0
     ],
     "ahu_hw": [
      0,
      0,
      0
     ],
     "ahu_sat": [
      13.7,
      13.52,
      13.41
     ],
     "boiler_eff": 0.87,
     "chiller_cop": 4.55,
     "chw_dt": [
      5.4
     ],
     "chw_t": [
      5.5
     ],
     "climate": "blue_canyon",
     "cool_sizing_factor": 1.38,
     "distractors": [],
     "econ_limit_db": [
      25.3,
      22.9,
      19.3
     ],
     "econ_limit_enth": [
      54826.0,
      55890.0,
      58568.0
     ],
     "econ_type": [
      "none",
      "none",
      "none"
     ],
     "economizer": [
      false,
      false,
      false
     ],
     "electric_zones": null,
     "equip_wm2": 19.6,
     "fan_dp": [
      873.0,
      421.0,
      691.0
     ],
     "fan_eff": 0.548,
     "floor_h": 3.64,
     "floors": 3,
     "geometry_seed": 738810,
     "group_mode": "block",
     "group_sizes": [
      5,
      5,
      2
     ],
     "heat_sizing_factor": 1.38,
     "hw_dt": [
      23.7
     ],
     "hw_t": [
      79.2
     ],
     "id": "dr_t5_00",
     "infiltration": 0.00039,
     "lights_wm2": 15.8,
     "min_flow_frac": 0.19,
     "min_oa_scale": 1.72,
     "n_ahu": 3,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 12,
     "night_oa": 0.39,
     "north_axis": 73.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 2,
     "oa_per_area": 0.00088,
     "occ": {
      "end": 21.5,
      "night_frac": 0.29,
      "start": 8.7,
      "weekend_frac": 0.15
     },
     "people_m2": 0.103,
     "profile_seed": 43449,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "all_twin",
     "sat_reset": [
      {
       "oa_high": 21.0,
       "oa_low": 8.7,
       "span": 2.8
      },
      {
       "oa_high": 22.8,
       "oa_low": 5.9,
       "span": 2.69
      },
      {
       "oa_high": 21.3,
       "oa_low": 6.2,
       "span": 1.06
      }
     ],
     "sat_strategy": [
      "oa_reset",
      "oa_reset",
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 26.3,
      "cool_setback": 29.3,
      "heat": 22.2,
      "heat_setback": 18.7
     },
     "sp_reset": [
      false,
      false,
      true
     ],
     "suite": "T5_climate",
     "tile_d": 9.9,
     "tile_w": 6.9,
     "weather": {
      "climate": "blue_canyon",
      "solar_scale": 0.95,
      "temp_offset": -2.99
     },
     "wwr": 0.41,
     "zone_load_sigma": 0.24,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0
     ],
     "ahu_hw": [
      0
     ],
     "ahu_sat": [
      15.39
     ],
     "boiler_eff": 0.889,
     "chiller_cop": 5.1,
     "chw_dt": [
      5.0
     ],
     "chw_t": [
      6.1
     ],
     "climate": "blue_canyon",
     "cool_sizing_factor": 1.19,
     "distractors": [],
     "econ_limit_db": [
      18.8
     ],
     "econ_limit_enth": [
      47585.0
     ],
     "econ_type": [
      "fixed_db"
     ],
     "economizer": [
      true
     ],
     "electric_zones": null,
     "equip_wm2": 16.5,
     "fan_dp": [
      494.0
     ],
     "fan_eff": 0.635,
     "floor_h": 3.7,
     "floors": 2,
     "geometry_seed": 352184,
     "group_mode": "stripe",
     "group_sizes": [
      12
     ],
     "heat_sizing_factor": 1.19,
     "hw_dt": [
      19.2
     ],
     "hw_t": [
      61.2
     ],
     "id": "dr_t5_01",
     "infiltration": 0.0012,
     "lights_wm2": 4.7,
     "min_flow_frac": 0.46,
     "min_oa_scale": 1.37,
     "n_ahu": 1,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 12,
     "night_oa": 0.0,
     "north_axis": 3.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00079,
     "occ": {
      "end": 21.9,
      "night_frac": 0.28,
      "start": 9.6,
      "weekend_frac": 0.57
     },
     "people_m2": 0.077,
     "profile_seed": 219193,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "single",
     "sat_reset": [
      {
       "oa_high": 22.2,
       "oa_low": 6.6,
       "span": 3.78
      }
     ],
     "sat_strategy": [
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 23.0,
      "cool_setback": 25.4,
      "heat": 20.5,
      "heat_setback": 14.5
     },
     "sp_reset": [
      false
     ],
     "suite": "T5_climate",
     "tile_d": 6.8,
     "tile_w": 8.1,
     "weather": {
      "climate": "blue_canyon",
      "solar_scale": 0.824,
      "temp_offset": 2.78
     },
     "wwr": 0.3,
     "zone_load_sigma": 0.43,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0
     ],
     "ahu_hw": [
      0
     ],
     "ahu_sat": [
      12.0
     ],
     "boiler_eff": 0.941,
     "chiller_cop": 3.21,
     "chw_dt": [
      7.0
     ],
     "chw_t": [
      7.1
     ],
     "climate": "arcata",
     "cool_sizing_factor": 1.0,
     "distractors": [],
     "econ_limit_db": [
      24.4
     ],
     "econ_limit_enth": [
      48369.0
     ],
     "econ_type": [
      "fixed_enth"
     ],
     "economizer": [
      true
     ],
     "electric_zones": null,
     "equip_wm2": 4.9,
     "fan_dp": [
      421.0
     ],
     "fan_eff": 0.504,
     "floor_h": 3.92,
     "floors": 1,
     "geometry_seed": 92555,
     "group_mode": "stripe",
     "group_sizes": [
      9
     ],
     "heat_sizing_factor": 1.34,
     "hw_dt": [
      22.9
     ],
     "hw_t": [
      73.9
     ],
     "id": "dr_t5_02",
     "infiltration": 0.00047,
     "lights_wm2": 11.0,
     "min_flow_frac": 0.39,
     "min_oa_scale": 1.53,
     "n_ahu": 1,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 9,
     "night_oa": 0.42,
     "north_axis": 62.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 3,
     "oa_per_area": 0.00076,
     "occ": {
      "end": 19.5,
      "night_frac": 0.1,
      "start": 7.2,
      "weekend_frac": 0.12
     },
     "people_m2": 0.099,
     "profile_seed": 698537,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "single",
     "sat_reset": [
      {
       "oa_high": 21.5,
       "oa_low": 11.5,
       "span": 2.68
      }
     ],
     "sat_strategy": [
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 25.4,
      "cool_setback": 28.7,
      "heat": 23.0,
      "heat_setback": 17.5
     },
     "sp_reset": [
      true
     ],
     "suite": "T5_climate",
     "tile_d": 7.4,
     "tile_w": 7.2,
     "weather": {
      "climate": "arcata",
      "solar_scale": 0.931,
      "temp_offset": -0.2
     },
     "wwr": 0.22,
     "zone_load_sigma": 0.37,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0
     ],
     "ahu_hw": [
      0
     ],
     "ahu_sat": [
      14.84
     ],
     "boiler_eff": 0.805,
     "chiller_cop": 5.13,
     "chw_dt": [
      5.2
     ],
     "chw_t": [
      7.6
     ],
     "climate": "arcata",
     "cool_sizing_factor": 1.04,
     "distractors": [],
     "econ_limit_db": [
      21.2
     ],
     "econ_limit_enth": [
      50031.0
     ],
     "econ_type": [
      "none"
     ],
     "economizer": [
      false
     ],
     "electric_zones": null,
     "equip_wm2": 10.1,
     "fan_dp": [
      649.0
     ],
     "fan_eff": 0.638,
     "floor_h": 3.18,
     "floors": 1,
     "geometry_seed": 69436,
     "group_mode": "block",
     "group_sizes": [
      6
     ],
     "heat_sizing_factor": 1.14,
     "hw_dt": [
      17.2
     ],
     "hw_t": [
      60.2
     ],
     "id": "dr_t5_03",
     "infiltration": 0.0009,
     "lights_wm2": 9.2,
     "min_flow_frac": 0.41,
     "min_oa_scale": 0.96,
     "n_ahu": 1,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 6,
     "night_oa": 0.0,
     "north_axis": 26.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.0007,
     "occ": {
      "end": 20.1,
      "night_frac": 0.04,
      "start": 9.8,
      "weekend_frac": 0.48
     },
     "people_m2": 0.076,
     "profile_seed": 416795,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "single",
     "sat_reset": [
      {
       "oa_high": 19.7,
       "oa_low": 5.9,
       "span": 2.09
      }
     ],
     "sat_strategy": [
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 24.0,
      "cool_setback": 27.5,
      "heat": 22.4,
      "heat_setback": 17.2
     },
     "sp_reset": [
      false
     ],
     "suite": "T5_climate",
     "tile_d": 7.8,
     "tile_w": 9.7,
     "weather": {
      "climate": "arcata",
      "solar_scale": 1.156,
      "temp_offset": 1.02
     },
     "wwr": 0.31,
     "zone_load_sigma": 0.47,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      1,
      0,
      0
     ],
     "ahu_hw": [
      0,
      1,
      1
     ],
     "ahu_sat": [
      14.41,
      12.19,
      13.36
     ],
     "boiler_eff": 0.901,
     "chiller_cop": 4.57,
     "chw_dt": [
      4.2,
      4.7
     ],
     "chw_t": [
      7.1,
      6.7
     ],
     "climate": "tampa",
     "cool_sizing_factor": 1.37,
     "distractors": [],
     "econ_limit_db": [
      24.9,
      20.1,
      20.8
     ],
     "econ_limit_enth": [
      45057.0,
      61927.0,
      63477.0
     ],
     "econ_type": [
      "fixed_enth",
      "fixed_db",
      "fixed_enth"
     ],
     "economizer": [
      true,
      true,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 12.5,
     "fan_dp": [
      511.0,
      995.0,
      442.0
     ],
     "fan_eff": 0.613,
     "floor_h": 3.02,
     "floors": 1,
     "geometry_seed": 25571,
     "group_mode": "stripe",
     "group_sizes": [
      2,
      4,
      2
     ],
     "heat_sizing_factor": 1.28,
     "hw_dt": [
      21.2,
      11.3
     ],
     "hw_t": [
      79.2,
      65.5
     ],
     "id": "dr_t5_04",
     "infiltration": 0.00034,
     "lights_wm2": 15.8,
     "min_flow_frac": 0.35,
     "min_oa_scale": 0.65,
     "n_ahu": 3,
     "n_chw": 2,
     "n_hw": 2,
     "n_vav": 8,
     "night_oa": 0.12,
     "north_axis": 8.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 4,
     "oa_per_area": 0.00069,
     "occ": {
      "end": 20.2,
      "night_frac": 0.16,
      "start": 6.3,
      "weekend_frac": 0.56
     },
     "people_m2": 0.074,
     "profile_seed": 895186,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 21.5,
       "oa_low": 9.7,
       "span": 1.06
      },
      {
       "oa_high": 23.2,
       "oa_low": 12.0,
       "span": 1.54
      },
      {
       "oa_high": 22.7,
       "oa_low": 11.5,
       "span": 2.69
      }
     ],
     "sat_strategy": [
      "constant",
      "oa_reset",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 22.8,
      "cool_setback": 27.8,
      "heat": 20.1,
      "heat_setback": 14.7
     },
     "sp_reset": [
      true,
      false,
      true
     ],
     "suite": "T5_climate",
     "tile_d": 8.7,
     "tile_w": 9.6,
     "weather": {
      "climate": "tampa",
      "solar_scale": 1.156,
      "temp_offset": 4.64
     },
     "wwr": 0.28,
     "zone_load_sigma": 0.18,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      1,
      1,
      0
     ],
     "ahu_hw": [
      0,
      0,
      0
     ],
     "ahu_sat": [
      12.76,
      12.6,
      13.89
     ],
     "boiler_eff": 0.887,
     "chiller_cop": 3.93,
     "chw_dt": [
      4.2,
      5.4
     ],
     "chw_t": [
      8.2,
      5.7
     ],
     "climate": "arcata",
     "cool_sizing_factor": 1.27,
     "distractors": [],
     "econ_limit_db": [
      25.5,
      22.3,
      21.9
     ],
     "econ_limit_enth": [
      64695.0,
      62066.0,
      55414.0
     ],
     "econ_type": [
      "fixed_db",
      "fixed_db",
      "none"
     ],
     "economizer": [
      true,
      true,
      false
     ],
     "electric_zones": null,
     "equip_wm2": 6.8,
     "fan_dp": [
      759.0,
      468.0,
      748.0
     ],
     "fan_eff": 0.568,
     "floor_h": 3.19,
     "floors": 1,
     "geometry_seed": 796230,
     "group_mode": "stripe",
     "group_sizes": [
      2,
      4,
      2
     ],
     "heat_sizing_factor": 1.13,
     "hw_dt": [
      16.8
     ],
     "hw_t": [
      63.1
     ],
     "id": "dr_t5_05",
     "infiltration": 0.00118,
     "lights_wm2": 13.3,
     "min_flow_frac": 0.31,
     "min_oa_scale": 1.09,
     "n_ahu": 3,
     "n_chw": 2,
     "n_hw": 1,
     "n_vav": 8,
     "night_oa": 0.0,
     "north_axis": 59.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 4,
     "oa_per_area": 0.00051,
     "occ": {
      "end": 20.7,
      "night_frac": 0.35,
      "start": 7.7,
      "weekend_frac": 0.21
     },
     "people_m2": 0.119,
     "profile_seed": 188391,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 19.5,
       "oa_low": 10.3,
       "span": 1.84
      },
      {
       "oa_high": 24.2,
       "oa_low": 11.9,
       "span": 2.58
      },
      {
       "oa_high": 24.2,
       "oa_low": 11.5,
       "span": 1.92
      }
     ],
     "sat_strategy": [
      "oa_reset",
      "oa_reset",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 22.6,
      "cool_setback": 26.9,
      "heat": 21.0,
      "heat_setback": 16.7
     },
     "sp_reset": [
      false,
      true,
      false
     ],
     "suite": "T5_climate",
     "tile_d": 9.2,
     "tile_w": 7.9,
     "weather": {
      "climate": "arcata",
      "solar_scale": 1.062,
      "temp_offset": -4.76
     },
     "wwr": 0.33,
     "zone_load_sigma": 0.28,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      1
     ],
     "ahu_hw": [
      0,
      0
     ],
     "ahu_sat": [
      11.73,
      11.84
     ],
     "boiler_eff": 0.901,
     "chiller_cop": 4.17,
     "chw_dt": [
      7.6,
      4.1
     ],
     "chw_t": [
      8.4,
      5.8
     ],
     "climate": "chicago_amy2013",
     "cool_sizing_factor": 1.34,
     "distractors": [],
     "econ_limit_db": [
      22.3,
      25.0
     ],
     "econ_limit_enth": [
      63320.0,
      51895.0
     ],
     "econ_type": [
      "none",
      "fixed_enth"
     ],
     "economizer": [
      false,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 9.5,
     "fan_dp": [
      494.0,
      890.0
     ],
     "fan_eff": 0.559,
     "floor_h": 3.25,
     "floors": 3,
     "geometry_seed": 161487,
     "group_mode": "block",
     "group_sizes": [
      8,
      4
     ],
     "heat_sizing_factor": 1.19,
     "hw_dt": [
      12.1
     ],
     "hw_t": [
      81.4
     ],
     "id": "dr_t5_06",
     "infiltration": 0.00092,
     "lights_wm2": 13.2,
     "min_flow_frac": 0.2,
     "min_oa_scale": 1.11,
     "n_ahu": 2,
     "n_chw": 2,
     "n_hw": 1,
     "n_vav": 12,
     "night_oa": 0.0,
     "north_axis": 51.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 2,
     "oa_per_area": 0.00059,
     "occ": {
      "end": 17.4,
      "night_frac": 0.12,
      "start": 5.3,
      "weekend_frac": 0.57
     },
     "people_m2": 0.048,
     "profile_seed": 646900,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 23.7,
       "oa_low": 7.0,
       "span": 2.33
      },
      {
       "oa_high": 22.7,
       "oa_low": 9.0,
       "span": 1.51
      }
     ],
     "sat_strategy": [
      "constant",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 25.5,
      "cool_setback": 28.7,
      "heat": 21.0,
      "heat_setback": 17.4
     },
     "sp_reset": [
      false,
      false
     ],
     "suite": "T5_climate",
     "tile_d": 8.3,
     "tile_w": 9.2,
     "weather": {
      "climate": "chicago_amy2013",
      "solar_scale": 0.988,
      "temp_offset": -5.02
     },
     "wwr": 0.3,
     "zone_load_sigma": 0.45,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      1,
      0
     ],
     "ahu_hw": [
      0,
      0
     ],
     "ahu_sat": [
      14.57,
      14.68
     ],
     "boiler_eff": 0.841,
     "chiller_cop": 4.17,
     "chw_dt": [
      7.8,
      6.1
     ],
     "chw_t": [
      5.6,
      8.0
     ],
     "climate": "blue_canyon",
     "cool_sizing_factor": 1.16,
     "distractors": [],
     "econ_limit_db": [
      24.5,
      20.9
     ],
     "econ_limit_enth": [
      62361.0,
      57727.0
     ],
     "econ_type": [
      "fixed_enth",
      "fixed_enth"
     ],
     "economizer": [
      true,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 19.0,
     "fan_dp": [
      979.0,
      428.0
     ],
     "fan_eff": 0.593,
     "floor_h": 3.77,
     "floors": 1,
     "geometry_seed": 499987,
     "group_mode": "block",
     "group_sizes": [
      5,
      3
     ],
     "heat_sizing_factor": 1.16,
     "hw_dt": [
      13.0
     ],
     "hw_t": [
      63.3
     ],
     "id": "dr_t5_07",
     "infiltration": 0.0004,
     "lights_wm2": 10.7,
     "min_flow_frac": 0.44,
     "min_oa_scale": 1.21,
     "n_ahu": 2,
     "n_chw": 2,
     "n_hw": 1,
     "n_vav": 8,
     "night_oa": 0.0,
     "north_axis": 59.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 4,
     "oa_per_area": 0.0009,
     "occ": {
      "end": 16.1,
      "night_frac": 0.17,
      "start": 9.2,
      "weekend_frac": 0.02
     },
     "people_m2": 0.09,
     "profile_seed": 599715,
     "reheat": "hydronic",
     "role": "test",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 19.9,
       "oa_low": 7.8,
       "span": 3.61
      },
      {
       "oa_high": 21.3,
       "oa_low": 6.0,
       "span": 2.64
      }
     ],
     "sat_strategy": [
      "constant",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 21.9,
      "cool_setback": 25.2,
      "heat": 19.3,
      "heat_setback": 15.4
     },
     "sp_reset": [
      false,
      false
     ],
     "suite": "T5_climate",
     "tile_d": 9.8,
     "tile_w": 7.5,
     "weather": {
      "climate": "blue_canyon",
      "solar_scale": 0.936,
      "temp_offset": 3.21
     },
     "wwr": 0.29,
     "zone_load_sigma": 0.33,
     "zone_shifts": [
      0
     ]
    }
   ],
   "cfg": {
    "climates": [
     "tampa",
     "palm_springs",
     "arcata",
     "blue_canyon",
     "chicago_amy2013"
    ],
    "distract": false,
    "econ": [
     "none",
     "fixed_db",
     "fixed_enth"
    ],
    "n": 8,
    "reheat": [
     "hydronic"
    ],
    "rng": "test",
    "role": "test",
    "sat": [
     "constant",
     "oa_reset"
    ],
    "seed": 1005,
    "sensor": "estimated",
    "topo": "small"
   }
  },
  "T6_compound": {
   "buildings": [
    {
     "ahu_chw": [
      1,
      0,
      0,
      0
     ],
     "ahu_hw": [
      0,
      2,
      0,
      1
     ],
     "ahu_sat": [
      13.5,
      14.91,
      12.02,
      13.02
     ],
     "boiler_eff": 0.873,
     "chiller_cop": 3.6,
     "chw_dt": [
      4.2,
      7.6
     ],
     "chw_t": [
      6.3,
      8.3
     ],
     "climate": "palm_springs",
     "cool_sizing_factor": 1.3,
     "distractors": [],
     "econ_limit_db": [
      23.7,
      24.6,
      20.3,
      26.0
     ],
     "econ_limit_enth": [
      51580.0,
      57942.0,
      52872.0,
      48275.0
     ],
     "econ_type": [
      "diff_enth",
      "diff_enth",
      "diff_enth",
      "diff_db"
     ],
     "economizer": [
      true,
      true,
      true,
      true
     ],
     "electric_zones": [
      false,
      true,
      true,
      true,
      false,
      true,
      false,
      false,
      true,
      true,
      false,
      false,
      true,
      true,
      true,
      true
     ],
     "equip_wm2": 10.0,
     "fan_dp": [
      522.0,
      417.0,
      948.0,
      762.0
     ],
     "fan_eff": 0.501,
     "floor_h": 3.55,
     "floors": 2,
     "geometry_seed": 734219,
     "group_mode": "block",
     "group_sizes": [
      3,
      5,
      4,
      4
     ],
     "heat_sizing_factor": 1.26,
     "hw_dt": [
      21.4,
      21.5,
      21.9
     ],
     "hw_t": [
      60.2,
      78.4,
      73.8
     ],
     "id": "dr_t6_00",
     "infiltration": 0.00039,
     "lights_wm2": 12.2,
     "min_flow_frac": 0.23,
     "min_oa_scale": 1.24,
     "n_ahu": 4,
     "n_chw": 2,
     "n_hw": 3,
     "n_vav": 16,
     "night_oa": 1.0,
     "north_axis": 17.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 4,
     "oa_per_area": 0.00066,
     "occ": {
      "end": 21.7,
      "night_frac": 0.32,
      "start": 6.2,
      "weekend_frac": 0.1
     },
     "people_m2": 0.039,
     "profile_seed": 340543,
     "reheat": "mixed",
     "role": "test",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 21.4,
       "oa_low": 10.0,
       "span": 2.7
      },
      {
       "oa_high": 24.6,
       "oa_low": 11.5,
       "span": 2.96
      },
      {
       "oa_high": 21.2,
       "oa_low": 11.5,
       "span": 2.12
      },
      {
       "oa_high": 22.1,
       "oa_low": 8.9,
       "span": 3.0
      }
     ],
     "sat_strategy": [
      "warmest",
      "tod_reset",
      "tod_reset",
      "warmest"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 26.6,
      "cool_setback": 29.9,
      "heat": 22.3,
      "heat_setback": 17.5
     },
     "sp_reset": [
      false,
      true,
      false,
      false
     ],
     "suite": "T6_compound",
     "tile_d": 8.7,
     "tile_w": 8.5,
     "weather": {
      "climate": "palm_springs",
      "solar_scale": 1.232,
      "temp_offset": -5.46
     },
     "wwr": 0.31,
     "zone_load_sigma": 0.39,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0,
      1,
      0,
      1
     ],
     "ahu_hw": [
      1,
      2,
      0,
      0
     ],
     "ahu_sat": [
      14.38,
      12.91,
      11.51,
      15.47
     ],
     "boiler_eff": 0.75,
     "chiller_cop": 3.12,
     "chw_dt": [
      5.2,
      7.9
     ],
     "chw_t": [
      5.9,
      8.1
     ],
     "climate": "tampa",
     "cool_sizing_factor": 1.21,
     "distractors": [],
     "econ_limit_db": [
      21.9,
      19.9,
      24.7,
      22.4
     ],
     "econ_limit_enth": [
      58149.0,
      53682.0,
      59422.0,
      62588.0
     ],
     "econ_type": [
      "diff_enth",
      "diff_enth",
      "diff_db",
      "diff_enth"
     ],
     "economizer": [
      true,
      true,
      true,
      true
     ],
     "electric_zones": [
      true,
      false,
      false,
      true,
      true,
      true,
      true,
      true,
      true,
      true,
      false,
      true,
      true,
      false,
      false,
      false,
      false,
      false
     ],
     "equip_wm2": 7.1,
     "fan_dp": [
      901.0,
      832.0,
      486.0,
      668.0
     ],
     "fan_eff": 0.591,
     "floor_h": 3.81,
     "floors": 3,
     "geometry_seed": 6789,
     "group_mode": "stripe",
     "group_sizes": [
      2,
      6,
      3,
      7
     ],
     "heat_sizing_factor": 1.14,
     "hw_dt": [
      16.4,
      21.4,
      15.7
     ],
     "hw_t": [
      72.3,
      73.8,
      63.3
     ],
     "id": "dr_t6_01",
     "infiltration": 0.00032,
     "lights_wm2": 14.7,
     "min_flow_frac": 0.33,
     "min_oa_scale": 1.96,
     "n_ahu": 4,
     "n_chw": 2,
     "n_hw": 3,
     "n_vav": 18,
     "night_oa": 0.0,
     "north_axis": 21.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00037,
     "occ": {
      "end": 17.1,
      "night_frac": 0.04,
      "start": 9.6,
      "weekend_frac": 0.56
     },
     "people_m2": 0.082,
     "profile_seed": 481418,
     "reheat": "mixed",
     "role": "test",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 19.8,
       "oa_low": 11.6,
       "span": 1.77
      },
      {
       "oa_high": 24.1,
       "oa_low": 10.9,
       "span": 1.94
      },
      {
       "oa_high": 22.5,
       "oa_low": 8.7,
       "span": 3.38
      },
      {
       "oa_high": 20.5,
       "oa_low": 8.6,
       "span": 2.16
      }
     ],
     "sat_strategy": [
      "tod_reset",
      "warmest",
      "tod_reset",
      "tod_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 25.5,
      "cool_setback": 28.3,
      "heat": 23.0,
      "heat_setback": 17.4
     },
     "sp_reset": [
      false,
      false,
      true,
      true
     ],
     "suite": "T6_compound",
     "tile_d": 9.1,
     "tile_w": 9.3,
     "weather": {
      "climate": "tampa",
      "solar_scale": 0.795,
      "temp_offset": 4.37
     },
     "wwr": 0.45,
     "zone_load_sigma": 0.2,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0,
      0,
      2,
      1
     ],
     "ahu_hw": [
      2,
      0,
      1,
      0
     ],
     "ahu_sat": [
      13.68,
      11.69,
      15.01,
      16.01
     ],
     "boiler_eff": 0.83,
     "chiller_cop": 4.99,
     "chw_dt": [
      6.9,
      6.6,
      5.1
     ],
     "chw_t": [
      6.8,
      7.3,
      7.4
     ],
     "climate": "blue_canyon",
     "cool_sizing_factor": 1.12,
     "distractors": [],
     "econ_limit_db": [
      18.9,
      18.2,
      24.0,
      25.0
     ],
     "econ_limit_enth": [
      59684.0,
      63605.0,
      46256.0,
      54523.0
     ],
     "econ_type": [
      "diff_enth",
      "diff_db",
      "diff_db",
      "diff_enth"
     ],
     "economizer": [
      true,
      true,
      true,
      true
     ],
     "electric_zones": [
      true,
      false,
      false,
      true,
      true,
      false,
      true,
      false,
      false,
      true,
      true,
      true,
      true,
      true,
      true,
      true
     ],
     "equip_wm2": 4.7,
     "fan_dp": [
      427.0,
      537.0,
      364.0,
      617.0
     ],
     "fan_eff": 0.625,
     "floor_h": 3.53,
     "floors": 2,
     "geometry_seed": 621823,
     "group_mode": "stripe",
     "group_sizes": [
      5,
      3,
      5,
      3
     ],
     "heat_sizing_factor": 1.17,
     "hw_dt": [
      16.4,
      18.7,
      17.6
     ],
     "hw_t": [
      81.5,
      80.1,
      71.9
     ],
     "id": "dr_t6_02",
     "infiltration": 0.00102,
     "lights_wm2": 10.5,
     "min_flow_frac": 0.44,
     "min_oa_scale": 1.38,
     "n_ahu": 4,
     "n_chw": 3,
     "n_hw": 3,
     "n_vav": 16,
     "night_oa": 0.0,
     "north_axis": 3.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 4,
     "oa_per_area": 0.00062,
     "occ": {
      "end": 20.4,
      "night_frac": 0.15,
      "start": 7.0,
      "weekend_frac": 0.18
     },
     "people_m2": 0.041,
     "profile_seed": 728640,
     "reheat": "mixed",
     "role": "test",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 22.3,
       "oa_low": 9.3,
       "span": 3.05
      },
      {
       "oa_high": 23.1,
       "oa_low": 11.4,
       "span": 2.15
      },
      {
       "oa_high": 18.2,
       "oa_low": 5.5,
       "span": 3.48
      },
      {
       "oa_high": 24.8,
       "oa_low": 11.7,
       "span": 3.54
      }
     ],
     "sat_strategy": [
      "tod_reset",
      "tod_reset",
      "warmest",
      "warmest"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 21.6,
      "cool_setback": 26.5,
      "heat": 20.1,
      "heat_setback": 16.9
     },
     "sp_reset": [
      true,
      true,
      false,
      true
     ],
     "suite": "T6_compound",
     "tile_d": 8.6,
     "tile_w": 8.0,
     "weather": {
      "climate": "blue_canyon",
      "solar_scale": 1.114,
      "temp_offset": 4.76
     },
     "wwr": 0.44,
     "zone_load_sigma": 0.37,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      0,
      0,
      1
     ],
     "ahu_hw": [
      1,
      0,
      2,
      2
     ],
     "ahu_sat": [
      12.43,
      12.59,
      14.93,
      13.66
     ],
     "boiler_eff": 0.759,
     "chiller_cop": 4.66,
     "chw_dt": [
      5.1,
      6.7
     ],
     "chw_t": [
      7.1,
      8.8
     ],
     "climate": "tampa",
     "cool_sizing_factor": 1.09,
     "distractors": [],
     "econ_limit_db": [
      22.0,
      21.9,
      24.0,
      24.6
     ],
     "econ_limit_enth": [
      56577.0,
      49476.0,
      55360.0,
      60563.0
     ],
     "econ_type": [
      "diff_db",
      "diff_db",
      "diff_enth",
      "diff_enth"
     ],
     "economizer": [
      true,
      true,
      true,
      true
     ],
     "electric_zones": [
      false,
      true,
      false,
      false,
      true,
      false,
      true,
      false,
      false,
      true,
      true,
      false,
      false,
      false,
      false
     ],
     "equip_wm2": 15.0,
     "fan_dp": [
      368.0,
      606.0,
      632.0,
      856.0
     ],
     "fan_eff": 0.603,
     "floor_h": 3.57,
     "floors": 1,
     "geometry_seed": 413770,
     "group_mode": "block",
     "group_sizes": [
      6,
      5,
      2,
      2
     ],
     "heat_sizing_factor": 1.26,
     "hw_dt": [
      14.1,
      13.0,
      18.4
     ],
     "hw_t": [
      74.3,
      72.8,
      80.2
     ],
     "id": "dr_t6_03",
     "infiltration": 0.00103,
     "lights_wm2": 5.7,
     "min_flow_frac": 0.23,
     "min_oa_scale": 1.29,
     "n_ahu": 4,
     "n_chw": 2,
     "n_hw": 3,
     "n_vav": 15,
     "night_oa": 0.0,
     "north_axis": 24.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 5,
     "oa_per_area": 0.00031,
     "occ": {
      "end": 18.4,
      "night_frac": 0.1,
      "start": 7.4,
      "weekend_frac": 0.55
     },
     "people_m2": 0.106,
     "profile_seed": 892310,
     "reheat": "mixed",
     "role": "test",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 22.6,
       "oa_low": 9.0,
       "span": 2.78
      },
      {
       "oa_high": 18.6,
       "oa_low": 11.3,
       "span": 2.23
      },
      {
       "oa_high": 24.7,
       "oa_low": 11.3,
       "span": 3.37
      },
      {
       "oa_high": 20.4,
       "oa_low": 5.7,
       "span": 1.48
      }
     ],
     "sat_strategy": [
      "tod_reset",
      "warmest",
      "tod_reset",
      "warmest"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 24.0,
      "cool_setback": 26.5,
      "heat": 21.4,
      "heat_setback": 17.5
     },
     "sp_reset": [
      true,
      true,
      false,
      true
     ],
     "suite": "T6_compound",
     "tile_d": 6.0,
     "tile_w": 6.3,
     "weather": {
      "climate": "tampa",
      "solar_scale": 0.91,
      "temp_offset": 2.97
     },
     "wwr": 0.23,
     "zone_load_sigma": 0.23,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      1,
      2,
      2,
      0
     ],
     "ahu_hw": [
      1,
      1,
      0,
      0
     ],
     "ahu_sat": [
      14.39,
      12.83,
      15.48,
      11.72
     ],
     "boiler_eff": 0.883,
     "chiller_cop": 4.79,
     "chw_dt": [
      4.7,
      4.6,
      6.4
     ],
     "chw_t": [
      8.5,
      6.6,
      5.9
     ],
     "climate": "blue_canyon",
     "cool_sizing_factor": 1.05,
     "distractors": [],
     "econ_limit_db": [
      23.7,
      25.0,
      25.2,
      23.8
     ],
     "econ_limit_enth": [
      58425.0,
      47766.0,
      49753.0,
      55373.0
     ],
     "econ_type": [
      "diff_db",
      "diff_enth",
      "diff_enth",
      "diff_db"
     ],
     "economizer": [
      true,
      true,
      true,
      true
     ],
     "electric_zones": [
      false,
      false,
      false,
      false,
      false,
      false,
      true,
      false,
      true,
      false,
      true,
      false,
      true,
      false,
      false,
      true
     ],
     "equip_wm2": 8.0,
     "fan_dp": [
      358.0,
      625.0,
      763.0,
      698.0
     ],
     "fan_eff": 0.599,
     "floor_h": 3.68,
     "floors": 2,
     "geometry_seed": 723899,
     "group_mode": "block",
     "group_sizes": [
      4,
      2,
      3,
      7
     ],
     "heat_sizing_factor": 1.15,
     "hw_dt": [
      24.0,
      16.4
     ],
     "hw_t": [
      61.7,
      72.1
     ],
     "id": "dr_t6_04",
     "infiltration": 0.0012,
     "lights_wm2": 14.6,
     "min_flow_frac": 0.21,
     "min_oa_scale": 1.73,
     "n_ahu": 4,
     "n_chw": 3,
     "n_hw": 2,
     "n_vav": 16,
     "night_oa": 0.88,
     "north_axis": 88.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 4,
     "oa_per_area": 4e-05,
     "occ": {
      "end": 20.1,
      "night_frac": 0.22,
      "start": 7.5,
      "weekend_frac": 0.27
     },
     "people_m2": 0.023,
     "profile_seed": 207697,
     "reheat": "mixed",
     "role": "test",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 18.7,
       "oa_low": 8.6,
       "span": 3.76
      },
      {
       "oa_high": 24.3,
       "oa_low": 6.9,
       "span": 1.92
      },
      {
       "oa_high": 24.7,
       "oa_low": 7.5,
       "span": 1.75
      },
      {
       "oa_high": 20.8,
       "oa_low": 7.1,
       "span": 3.47
      }
     ],
     "sat_strategy": [
      "warmest",
      "warmest",
      "tod_reset",
      "warmest"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 25.5,
      "cool_setback": 29.4,
      "heat": 21.9,
      "heat_setback": 16.0
     },
     "sp_reset": [
      true,
      false,
      false,
      false
     ],
     "suite": "T6_compound",
     "tile_d": 6.4,
     "tile_w": 6.9,
     "weather": {
      "climate": "blue_canyon",
      "solar_scale": 1.096,
      "temp_offset": 5.51
     },
     "wwr": 0.33,
     "zone_load_sigma": 0.4,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      0,
      2,
      1
     ],
     "ahu_hw": [
      1,
      1,
      1,
      0
     ],
     "ahu_sat": [
      14.56,
      14.63,
      14.7,
      14.38
     ],
     "boiler_eff": 0.865,
     "chiller_cop": 4.14,
     "chw_dt": [
      7.3,
      7.3,
      4.6
     ],
     "chw_t": [
      7.0,
      6.9,
      6.0
     ],
     "climate": "blue_canyon",
     "cool_sizing_factor": 1.25,
     "distractors": [],
     "econ_limit_db": [
      24.7,
      23.8,
      21.1,
      25.3
     ],
     "econ_limit_enth": [
      57857.0,
      62808.0,
      46233.0,
      60764.0
     ],
     "econ_type": [
      "diff_enth",
      "diff_enth",
      "diff_enth",
      "diff_enth"
     ],
     "economizer": [
      true,
      true,
      true,
      true
     ],
     "electric_zones": [
      true,
      true,
      false,
      false,
      false,
      false,
      false,
      false,
      true,
      false,
      true,
      false,
      true,
      false,
      false,
      true,
      true,
      false
     ],
     "equip_wm2": 7.7,
     "fan_dp": [
      973.0,
      470.0,
      361.0,
      614.0
     ],
     "fan_eff": 0.543,
     "floor_h": 3.14,
     "floors": 3,
     "geometry_seed": 893829,
     "group_mode": "stripe",
     "group_sizes": [
      6,
      6,
      4,
      2
     ],
     "heat_sizing_factor": 1.17,
     "hw_dt": [
      16.3,
      24.5
     ],
     "hw_t": [
      67.6,
      71.9
     ],
     "id": "dr_t6_05",
     "infiltration": 0.00111,
     "lights_wm2": 8.0,
     "min_flow_frac": 0.16,
     "min_oa_scale": 0.57,
     "n_ahu": 4,
     "n_chw": 3,
     "n_hw": 2,
     "n_vav": 18,
     "night_oa": 0.56,
     "north_axis": 47.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00078,
     "occ": {
      "end": 18.7,
      "night_frac": 0.03,
      "start": 8.7,
      "weekend_frac": 0.34
     },
     "people_m2": 0.089,
     "profile_seed": 892302,
     "reheat": "mixed",
     "role": "test",
     "sat_pattern": "all_twin",
     "sat_reset": [
      {
       "oa_high": 24.5,
       "oa_low": 8.4,
       "span": 1.13
      },
      {
       "oa_high": 18.0,
       "oa_low": 6.3,
       "span": 1.85
      },
      {
       "oa_high": 19.5,
       "oa_low": 6.5,
       "span": 2.3
      },
      {
       "oa_high": 23.0,
       "oa_low": 5.5,
       "span": 1.74
      }
     ],
     "sat_strategy": [
      "warmest",
      "tod_reset",
      "tod_reset",
      "tod_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 24.8,
      "cool_setback": 28.8,
      "heat": 22.1,
      "heat_setback": 17.3
     },
     "sp_reset": [
      true,
      true,
      true,
      true
     ],
     "suite": "T6_compound",
     "tile_d": 6.7,
     "tile_w": 7.9,
     "weather": {
      "climate": "blue_canyon",
      "solar_scale": 1.097,
      "temp_offset": -2.07
     },
     "wwr": 0.41,
     "zone_load_sigma": 0.21,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      1,
      0,
      0,
      1
     ],
     "ahu_hw": [
      2,
      1,
      1,
      0
     ],
     "ahu_sat": [
      12.97,
      13.06,
      13.23,
      13.25
     ],
     "boiler_eff": 0.915,
     "chiller_cop": 3.79,
     "chw_dt": [
      6.9,
      4.6
     ],
     "chw_t": [
      7.8,
      7.0
     ],
     "climate": "palm_springs",
     "cool_sizing_factor": 1.27,
     "distractors": [],
     "econ_limit_db": [
      20.3,
      25.9,
      19.7,
      25.7
     ],
     "econ_limit_enth": [
      50734.0,
      47110.0,
      55123.0,
      48836.0
     ],
     "econ_type": [
      "diff_enth",
      "diff_db",
      "diff_enth",
      "diff_enth"
     ],
     "economizer": [
      true,
      true,
      true,
      true
     ],
     "electric_zones": [
      true,
      true,
      true,
      true,
      true,
      false,
      true,
      true,
      false,
      false,
      true,
      false,
      true,
      true,
      true
     ],
     "equip_wm2": 13.2,
     "fan_dp": [
      842.0,
      467.0,
      668.0,
      857.0
     ],
     "fan_eff": 0.539,
     "floor_h": 3.06,
     "floors": 1,
     "geometry_seed": 627787,
     "group_mode": "stripe",
     "group_sizes": [
      4,
      6,
      3,
      2
     ],
     "heat_sizing_factor": 1.2,
     "hw_dt": [
      22.9,
      15.6,
      20.8
     ],
     "hw_t": [
      62.4,
      66.0,
      64.8
     ],
     "id": "dr_t6_06",
     "infiltration": 0.0003,
     "lights_wm2": 11.4,
     "min_flow_frac": 0.32,
     "min_oa_scale": 1.36,
     "n_ahu": 4,
     "n_chw": 2,
     "n_hw": 3,
     "n_vav": 15,
     "night_oa": 0.33,
     "north_axis": 44.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 5,
     "oa_per_area": 0.00024,
     "occ": {
      "end": 18.6,
      "night_frac": 0.14,
      "start": 7.1,
      "weekend_frac": 0.44
     },
     "people_m2": 0.095,
     "profile_seed": 338032,
     "reheat": "mixed",
     "role": "test",
     "sat_pattern": "all_twin",
     "sat_reset": [
      {
       "oa_high": 24.5,
       "oa_low": 7.6,
       "span": 2.79
      },
      {
       "oa_high": 22.8,
       "oa_low": 11.1,
       "span": 2.55
      },
      {
       "oa_high": 23.7,
       "oa_low": 9.4,
       "span": 1.56
      },
      {
       "oa_high": 22.5,
       "oa_low": 5.3,
       "span": 3.8
      }
     ],
     "sat_strategy": [
      "warmest",
      "warmest",
      "tod_reset",
      "warmest"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 23.0,
      "cool_setback": 26.0,
      "heat": 19.4,
      "heat_setback": 14.6
     },
     "sp_reset": [
      false,
      true,
      true,
      true
     ],
     "suite": "T6_compound",
     "tile_d": 7.3,
     "tile_w": 9.2,
     "weather": {
      "climate": "palm_springs",
      "solar_scale": 1.152,
      "temp_offset": -0.88
     },
     "wwr": 0.39,
     "zone_load_sigma": 0.27,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      2,
      1,
      2,
      0
     ],
     "ahu_hw": [
      1,
      0,
      1,
      1
     ],
     "ahu_sat": [
      14.14,
      14.27,
      12.23,
      15.35
     ],
     "boiler_eff": 0.846,
     "chiller_cop": 5.95,
     "chw_dt": [
      5.1,
      7.2,
      5.7
     ],
     "chw_t": [
      8.1,
      8.7,
      7.6
     ],
     "climate": "palm_springs",
     "cool_sizing_factor": 1.31,
     "distractors": [],
     "econ_limit_db": [
      25.2,
      21.6,
      23.7,
      22.4
     ],
     "econ_limit_enth": [
      45597.0,
      58489.0,
      46863.0,
      46211.0
     ],
     "econ_type": [
      "diff_enth",
      "diff_db",
      "diff_db",
      "diff_enth"
     ],
     "economizer": [
      true,
      true,
      true,
      true
     ],
     "electric_zones": [
      false,
      true,
      false,
      false,
      false,
      true,
      false,
      true,
      true,
      false,
      false,
      true,
      true,
      false,
      false,
      false
     ],
     "equip_wm2": 5.0,
     "fan_dp": [
      743.0,
      626.0,
      898.0,
      481.0
     ],
     "fan_eff": 0.68,
     "floor_h": 3.8,
     "floors": 1,
     "geometry_seed": 707087,
     "group_mode": "stripe",
     "group_sizes": [
      4,
      3,
      4,
      5
     ],
     "heat_sizing_factor": 1.1,
     "hw_dt": [
      20.5,
      22.1
     ],
     "hw_t": [
      71.1,
      79.0
     ],
     "id": "dr_t6_07",
     "infiltration": 0.00036,
     "lights_wm2": 7.4,
     "min_flow_frac": 0.32,
     "min_oa_scale": 0.79,
     "n_ahu": 4,
     "n_chw": 3,
     "n_hw": 2,
     "n_vav": 16,
     "night_oa": 0.22,
     "north_axis": 73.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 4,
     "ny": 4,
     "oa_per_area": 0.00093,
     "occ": {
      "end": 18.0,
      "night_frac": 0.12,
      "start": 7.2,
      "weekend_frac": 0.1
     },
     "people_m2": 0.02,
     "profile_seed": 207743,
     "reheat": "mixed",
     "role": "test",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 18.9,
       "oa_low": 11.3,
       "span": 2.4
      },
      {
       "oa_high": 19.3,
       "oa_low": 10.9,
       "span": 3.96
      },
      {
       "oa_high": 22.8,
       "oa_low": 9.2,
       "span": 2.89
      },
      {
       "oa_high": 20.8,
       "oa_low": 7.3,
       "span": 2.11
      }
     ],
     "sat_strategy": [
      "tod_reset",
      "tod_reset",
      "tod_reset",
      "warmest"
     ],
     "seed_attempt": 0,
     "sensor_level": "estimated",
     "setpoints": {
      "cool": 27.3,
      "cool_setback": 30.0,
      "heat": 22.9,
      "heat_setback": 18.0
     },
     "sp_reset": [
      false,
      true,
      false,
      false
     ],
     "suite": "T6_compound",
     "tile_d": 6.6,
     "tile_w": 8.5,
     "weather": {
      "climate": "palm_springs",
      "solar_scale": 1.242,
      "temp_offset": 2.85
     },
     "wwr": 0.33,
     "zone_load_sigma": 0.11,
     "zone_shifts": [
      0
     ]
    }
   ],
   "cfg": {
    "climates": [
     "tampa",
     "palm_springs",
     "arcata",
     "blue_canyon",
     "chicago_amy2013"
    ],
    "distract": false,
    "econ": [
     "diff_db",
     "diff_enth"
    ],
    "n": 8,
    "reheat": [
     "mixed"
    ],
    "rng": "test",
    "role": "test",
    "sat": [
     "warmest",
     "tod_reset"
    ],
    "seed": 1006,
    "sensor": "estimated",
    "topo": "held"
   }
  },
  "full": {
   "buildings": [
    {
     "ahu_chw": [
      1,
      0
     ],
     "ahu_hw": [
      1,
      0
     ],
     "ahu_sat": [
      13.16,
      11.77
     ],
     "boiler_eff": 0.859,
     "chiller_cop": 4.74,
     "chw_dt": [
      5.2,
      5.4
     ],
     "chw_t": [
      8.3,
      6.6
     ],
     "climate": "chicago_tmy3",
     "cool_sizing_factor": 1.37,
     "distractors": [
      {
       "seed": 763715,
       "type": "bias_step",
       "window": null
      },
      {
       "seed": 601233,
       "type": "stuck_sensor",
       "window": null
      },
      {
       "seed": 445635,
       "type": "flow_gain_error",
       "window": null
      }
     ],
     "econ_limit_db": [
      20.6,
      23.2
     ],
     "econ_limit_enth": [
      63503.0,
      63976.0
     ],
     "econ_type": [
      "fixed_db",
      "fixed_db"
     ],
     "economizer": [
      true,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 14.7,
     "fan_dp": [
      815.0,
      608.0
     ],
     "fan_eff": 0.585,
     "floor_h": 3.28,
     "floors": 1,
     "geometry_seed": 47455,
     "group_mode": "stripe",
     "group_sizes": [
      8,
      4
     ],
     "heat_sizing_factor": 1.33,
     "hw_dt": [
      22.4,
      19.9
     ],
     "hw_t": [
      69.9,
      63.3
     ],
     "id": "dr_ful_00",
     "infiltration": 0.00054,
     "lights_wm2": 14.4,
     "min_flow_frac": 0.35,
     "min_oa_scale": 1.4,
     "n_ahu": 2,
     "n_chw": 2,
     "n_hw": 2,
     "n_vav": 12,
     "night_oa": 0.41,
     "north_axis": 79.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 4,
     "oa_per_area": 0.00061,
     "occ": {
      "end": 17.8,
      "night_frac": 0.34,
      "start": 7.7,
      "weekend_frac": 0.08
     },
     "people_m2": 0.091,
     "profile_seed": 417891,
     "reheat": "hydronic",
     "role": "train",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 24.1,
       "oa_low": 5.7,
       "span": 1.06
      },
      {
       "oa_high": 23.0,
       "oa_low": 11.0,
       "span": 1.96
      }
     ],
     "sat_strategy": [
      "oa_reset",
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 23.8,
      "cool_setback": 26.9,
      "heat": 21.3,
      "heat_setback": 18.1
     },
     "sp_reset": [
      false,
      true
     ],
     "suite": "full",
     "tile_d": 6.2,
     "tile_w": 8.7,
     "weather": {
      "climate": "chicago_tmy3",
      "solar_scale": 1.016,
      "temp_offset": 0.33
     },
     "wwr": 0.36,
     "zone_load_sigma": 0.25,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0
     ],
     "ahu_hw": [
      0
     ],
     "ahu_sat": [
      13.97
     ],
     "boiler_eff": 0.804,
     "chiller_cop": 5.75,
     "chw_dt": [
      5.2
     ],
     "chw_t": [
      8.5
     ],
     "climate": "oakland",
     "cool_sizing_factor": 1.15,
     "distractors": [
      {
       "seed": 630324,
       "type": "dropout_burst",
       "window": 1
      }
     ],
     "econ_limit_db": [
      24.2
     ],
     "econ_limit_enth": [
      53548.0
     ],
     "econ_type": [
      "none"
     ],
     "economizer": [
      false
     ],
     "electric_zones": null,
     "equip_wm2": 10.4,
     "fan_dp": [
      602.0
     ],
     "fan_eff": 0.672,
     "floor_h": 3.77,
     "floors": 1,
     "geometry_seed": 565581,
     "group_mode": "stripe",
     "group_sizes": [
      6
     ],
     "heat_sizing_factor": 1.2,
     "hw_dt": [
      12.9
     ],
     "hw_t": [
      78.2
     ],
     "id": "dr_ful_01",
     "infiltration": 0.00117,
     "lights_wm2": 5.8,
     "min_flow_frac": 0.23,
     "min_oa_scale": 1.23,
     "n_ahu": 1,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 6,
     "night_oa": 0.0,
     "north_axis": 30.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00023,
     "occ": {
      "end": 21.1,
      "night_frac": 0.09,
      "start": 8.4,
      "weekend_frac": 0.49
     },
     "people_m2": 0.034,
     "profile_seed": 384540,
     "reheat": "hydronic",
     "role": "train",
     "sat_pattern": "single",
     "sat_reset": [
      {
       "oa_high": 18.4,
       "oa_low": 5.2,
       "span": 1.61
      }
     ],
     "sat_strategy": [
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 24.4,
      "cool_setback": 28.8,
      "heat": 21.0,
      "heat_setback": 16.8
     },
     "sp_reset": [
      false
     ],
     "suite": "full",
     "tile_d": 9.5,
     "tile_w": 6.5,
     "weather": {
      "climate": "oakland",
      "solar_scale": 0.887,
      "temp_offset": 0.57
     },
     "wwr": 0.16,
     "zone_load_sigma": 0.34,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      0
     ],
     "ahu_hw": [
      1,
      0
     ],
     "ahu_sat": [
      13.09,
      13.0
     ],
     "boiler_eff": 0.919,
     "chiller_cop": 4.62,
     "chw_dt": [
      5.0
     ],
     "chw_t": [
      6.6
     ],
     "climate": "sacramento",
     "cool_sizing_factor": 1.05,
     "distractors": [
      {
       "seed": 510414,
       "type": "stuck_sensor",
       "window": null
      }
     ],
     "econ_limit_db": [
      24.0,
      24.7
     ],
     "econ_limit_enth": [
      52232.0,
      45906.0
     ],
     "econ_type": [
      "fixed_db",
      "none"
     ],
     "economizer": [
      true,
      false
     ],
     "electric_zones": null,
     "equip_wm2": 14.2,
     "fan_dp": [
      429.0,
      444.0
     ],
     "fan_eff": 0.626,
     "floor_h": 3.89,
     "floors": 1,
     "geometry_seed": 579768,
     "group_mode": "stripe",
     "group_sizes": [
      5,
      3
     ],
     "heat_sizing_factor": 1.3,
     "hw_dt": [
      12.6,
      21.9
     ],
     "hw_t": [
      61.8,
      75.9
     ],
     "id": "dr_ful_02",
     "infiltration": 0.00033,
     "lights_wm2": 15.8,
     "min_flow_frac": 0.28,
     "min_oa_scale": 1.43,
     "n_ahu": 2,
     "n_chw": 1,
     "n_hw": 2,
     "n_vav": 8,
     "night_oa": 0.48,
     "north_axis": 60.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 4,
     "oa_per_area": 0.00062,
     "occ": {
      "end": 16.4,
      "night_frac": 0.32,
      "start": 9.0,
      "weekend_frac": 0.56
     },
     "people_m2": 0.032,
     "profile_seed": 605639,
     "reheat": "hydronic",
     "role": "train",
     "sat_pattern": "all_twin",
     "sat_reset": [
      {
       "oa_high": 23.6,
       "oa_low": 7.3,
       "span": 3.91
      },
      {
       "oa_high": 24.3,
       "oa_low": 7.3,
       "span": 2.45
      }
     ],
     "sat_strategy": [
      "constant",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 22.5,
      "cool_setback": 24.9,
      "heat": 21.0,
      "heat_setback": 15.1
     },
     "sp_reset": [
      true,
      true
     ],
     "suite": "full",
     "tile_d": 6.2,
     "tile_w": 7.3,
     "weather": {
      "climate": "sacramento",
      "solar_scale": 1.1,
      "temp_offset": -2.91
     },
     "wwr": 0.22,
     "zone_load_sigma": 0.2,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      1,
      0,
      0
     ],
     "ahu_hw": [
      0,
      0,
      0
     ],
     "ahu_sat": [
      12.46,
      13.54,
      15.39
     ],
     "boiler_eff": 0.939,
     "chiller_cop": 5.5,
     "chw_dt": [
      6.6,
      4.5
     ],
     "chw_t": [
      7.4,
      8.2
     ],
     "climate": "sanfrancisco",
     "cool_sizing_factor": 1.23,
     "distractors": [
      {
       "seed": 418916,
       "type": "dropout_burst",
       "window": 2
      },
      {
       "seed": 674832,
       "type": "stuck_sensor",
       "window": null
      },
      {
       "seed": 44002,
       "type": "spikes",
       "window": null
      }
     ],
     "econ_limit_db": [
      23.8,
      20.5,
      20.7
     ],
     "econ_limit_enth": [
      59707.0,
      48533.0,
      48705.0
     ],
     "econ_type": [
      "fixed_db",
      "none",
      "none"
     ],
     "economizer": [
      true,
      false,
      false
     ],
     "electric_zones": null,
     "equip_wm2": 4.4,
     "fan_dp": [
      876.0,
      472.0,
      700.0
     ],
     "fan_eff": 0.646,
     "floor_h": 3.8,
     "floors": 1,
     "geometry_seed": 915046,
     "group_mode": "block",
     "group_sizes": [
      4,
      2,
      2
     ],
     "heat_sizing_factor": 1.29,
     "hw_dt": [
      13.8
     ],
     "hw_t": [
      60.7
     ],
     "id": "dr_ful_03",
     "infiltration": 0.00088,
     "lights_wm2": 13.8,
     "min_flow_frac": 0.22,
     "min_oa_scale": 0.7,
     "n_ahu": 3,
     "n_chw": 2,
     "n_hw": 1,
     "n_vav": 8,
     "night_oa": 0.39,
     "north_axis": 47.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 4,
     "oa_per_area": 0.00081,
     "occ": {
      "end": 20.8,
      "night_frac": 0.28,
      "start": 7.8,
      "weekend_frac": 0.12
     },
     "people_m2": 0.093,
     "profile_seed": 886946,
     "reheat": "electric",
     "role": "train",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 24.5,
       "oa_low": 9.2,
       "span": 1.1
      },
      {
       "oa_high": 23.7,
       "oa_low": 6.2,
       "span": 2.37
      },
      {
       "oa_high": 22.5,
       "oa_low": 9.0,
       "span": 2.7
      }
     ],
     "sat_strategy": [
      "oa_reset",
      "oa_reset",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 22.9,
      "cool_setback": 25.6,
      "heat": 20.4,
      "heat_setback": 15.6
     },
     "sp_reset": [
      false,
      false,
      false
     ],
     "suite": "full",
     "tile_d": 6.3,
     "tile_w": 8.0,
     "weather": {
      "climate": "sanfrancisco",
      "solar_scale": 0.911,
      "temp_offset": -3.22
     },
     "wwr": 0.38,
     "zone_load_sigma": 0.46,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      1,
      1
     ],
     "ahu_hw": [
      1,
      0,
      1
     ],
     "ahu_sat": [
      14.73,
      14.87,
      12.34
     ],
     "boiler_eff": 0.938,
     "chiller_cop": 5.59,
     "chw_dt": [
      6.4,
      6.1
     ],
     "chw_t": [
      7.6,
      7.8
     ],
     "climate": "sterling_va",
     "cool_sizing_factor": 1.16,
     "distractors": [
      {
       "seed": 332798,
       "type": "flow_gain_error",
       "window": null
      }
     ],
     "econ_limit_db": [
      23.7,
      23.1,
      22.5
     ],
     "econ_limit_enth": [
      60274.0,
      50639.0,
      48232.0
     ],
     "econ_type": [
      "fixed_enth",
      "fixed_enth",
      "fixed_enth"
     ],
     "economizer": [
      true,
      true,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 3.9,
     "fan_dp": [
      571.0,
      405.0,
      589.0
     ],
     "fan_eff": 0.657,
     "floor_h": 3.5,
     "floors": 1,
     "geometry_seed": 804091,
     "group_mode": "block",
     "group_sizes": [
      2,
      3,
      4
     ],
     "heat_sizing_factor": 1.19,
     "hw_dt": [
      23.7,
      14.7
     ],
     "hw_t": [
      63.0,
      78.4
     ],
     "id": "dr_ful_04",
     "infiltration": 0.00066,
     "lights_wm2": 12.4,
     "min_flow_frac": 0.46,
     "min_oa_scale": 1.72,
     "n_ahu": 3,
     "n_chw": 2,
     "n_hw": 2,
     "n_vav": 9,
     "night_oa": 0.88,
     "north_axis": 66.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 3,
     "oa_per_area": 0.00014,
     "occ": {
      "end": 21.3,
      "night_frac": 0.14,
      "start": 5.2,
      "weekend_frac": 0.39
     },
     "people_m2": 0.052,
     "profile_seed": 415382,
     "reheat": "electric",
     "role": "train",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 21.6,
       "oa_low": 9.4,
       "span": 1.81
      },
      {
       "oa_high": 19.4,
       "oa_low": 6.9,
       "span": 2.61
      },
      {
       "oa_high": 21.5,
       "oa_low": 11.4,
       "span": 2.03
      }
     ],
     "sat_strategy": [
      "constant",
      "constant",
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 26.8,
      "cool_setback": 29.5,
      "heat": 22.7,
      "heat_setback": 19.5
     },
     "sp_reset": [
      true,
      false,
      false
     ],
     "suite": "full",
     "tile_d": 8.2,
     "tile_w": 7.5,
     "weather": {
      "climate": "sterling_va",
      "solar_scale": 1.118,
      "temp_offset": 1.89
     },
     "wwr": 0.19,
     "zone_load_sigma": 0.16,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0
     ],
     "ahu_hw": [
      0
     ],
     "ahu_sat": [
      15.12
     ],
     "boiler_eff": 0.774,
     "chiller_cop": 3.51,
     "chw_dt": [
      4.9
     ],
     "chw_t": [
      8.4
     ],
     "climate": "chicago_tmy3",
     "cool_sizing_factor": 1.32,
     "distractors": [
      {
       "seed": 125444,
       "type": "dropout_burst",
       "window": null
      },
      {
       "seed": 745557,
       "type": "stuck_sensor",
       "window": null
      }
     ],
     "econ_limit_db": [
      20.0
     ],
     "econ_limit_enth": [
      61283.0
     ],
     "econ_type": [
      "fixed_enth"
     ],
     "economizer": [
      true
     ],
     "electric_zones": null,
     "equip_wm2": 13.1,
     "fan_dp": [
      903.0
     ],
     "fan_eff": 0.719,
     "floor_h": 3.52,
     "floors": 1,
     "geometry_seed": 489325,
     "group_mode": "stripe",
     "group_sizes": [
      6
     ],
     "heat_sizing_factor": 1.3,
     "hw_dt": [
      23.8
     ],
     "hw_t": [
      64.1
     ],
     "id": "dr_ful_05",
     "infiltration": 0.0008,
     "lights_wm2": 15.8,
     "min_flow_frac": 0.45,
     "min_oa_scale": 1.62,
     "n_ahu": 1,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 6,
     "night_oa": 0.0,
     "north_axis": 42.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00057,
     "occ": {
      "end": 16.8,
      "night_frac": 0.03,
      "start": 5.1,
      "weekend_frac": 0.36
     },
     "people_m2": 0.101,
     "profile_seed": 744449,
     "reheat": "electric",
     "role": "train",
     "sat_pattern": "single",
     "sat_reset": [
      {
       "oa_high": 18.8,
       "oa_low": 6.9,
       "span": 1.5
      }
     ],
     "sat_strategy": [
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 22.4,
      "cool_setback": 24.6,
      "heat": 20.5,
      "heat_setback": 16.2
     },
     "sp_reset": [
      true
     ],
     "suite": "full",
     "tile_d": 9.7,
     "tile_w": 6.6,
     "weather": {
      "climate": "chicago_tmy3",
      "solar_scale": 1.043,
      "temp_offset": -1.78
     },
     "wwr": 0.35,
     "zone_load_sigma": 0.42,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0,
      0
     ],
     "ahu_hw": [
      0,
      0
     ],
     "ahu_sat": [
      12.03,
      11.9
     ],
     "boiler_eff": 0.803,
     "chiller_cop": 3.3,
     "chw_dt": [
      7.7
     ],
     "chw_t": [
      7.0
     ],
     "climate": "chicago_amy2012",
     "cool_sizing_factor": 1.0,
     "distractors": [
      {
       "seed": 100059,
       "type": "spikes",
       "window": null
      },
      {
       "seed": 335498,
       "type": "flow_gain_error",
       "window": 6
      },
      {
       "seed": 982680,
       "type": "dropout_burst",
       "window": 0
      }
     ],
     "econ_limit_db": [
      21.1,
      19.6
     ],
     "econ_limit_enth": [
      56798.0,
      62670.0
     ],
     "econ_type": [
      "none",
      "none"
     ],
     "economizer": [
      false,
      false
     ],
     "electric_zones": null,
     "equip_wm2": 8.8,
     "fan_dp": [
      366.0,
      450.0
     ],
     "fan_eff": 0.653,
     "floor_h": 3.59,
     "floors": 2,
     "geometry_seed": 322793,
     "group_mode": "stripe",
     "group_sizes": [
      5,
      3
     ],
     "heat_sizing_factor": 1.16,
     "hw_dt": [
      14.3
     ],
     "hw_t": [
      67.8
     ],
     "id": "dr_ful_06",
     "infiltration": 0.00088,
     "lights_wm2": 9.0,
     "min_flow_frac": 0.36,
     "min_oa_scale": 0.88,
     "n_ahu": 2,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 8,
     "night_oa": 0.9,
     "north_axis": 34.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 2,
     "oa_per_area": 0.00045,
     "occ": {
      "end": 20.3,
      "night_frac": 0.34,
      "start": 9.2,
      "weekend_frac": 0.42
     },
     "people_m2": 0.084,
     "profile_seed": 194067,
     "reheat": "hydronic",
     "role": "train",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 21.7,
       "oa_low": 7.6,
       "span": 3.01
      },
      {
       "oa_high": 22.1,
       "oa_low": 7.0,
       "span": 1.06
      }
     ],
     "sat_strategy": [
      "constant",
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 22.7,
      "cool_setback": 26.8,
      "heat": 20.6,
      "heat_setback": 15.7
     },
     "sp_reset": [
      true,
      false
     ],
     "suite": "full",
     "tile_d": 7.8,
     "tile_w": 8.4,
     "weather": {
      "climate": "chicago_amy2012",
      "solar_scale": 1.019,
      "temp_offset": 3.64
     },
     "wwr": 0.2,
     "zone_load_sigma": 0.27,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0,
      0,
      0
     ],
     "ahu_hw": [
      0,
      0,
      0
     ],
     "ahu_sat": [
      14.53,
      14.74,
      14.24
     ],
     "boiler_eff": 0.815,
     "chiller_cop": 5.7,
     "chw_dt": [
      6.9
     ],
     "chw_t": [
      5.7
     ],
     "climate": "sterling_va",
     "cool_sizing_factor": 1.26,
     "distractors": [
      {
       "seed": 448082,
       "type": "stuck_sensor",
       "window": null
      },
      {
       "seed": 117196,
       "type": "spikes",
       "window": null
      }
     ],
     "econ_limit_db": [
      23.3,
      23.0,
      19.9
     ],
     "econ_limit_enth": [
      62731.0,
      47699.0,
      55896.0
     ],
     "econ_type": [
      "fixed_db",
      "none",
      "fixed_db"
     ],
     "economizer": [
      true,
      false,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 11.0,
     "fan_dp": [
      852.0,
      802.0,
      856.0
     ],
     "fan_eff": 0.58,
     "floor_h": 3.82,
     "floors": 1,
     "geometry_seed": 487834,
     "group_mode": "block",
     "group_sizes": [
      4,
      2,
      3
     ],
     "heat_sizing_factor": 1.09,
     "hw_dt": [
      20.4
     ],
     "hw_t": [
      63.0
     ],
     "id": "dr_ful_07",
     "infiltration": 0.00065,
     "lights_wm2": 10.8,
     "min_flow_frac": 0.37,
     "min_oa_scale": 1.89,
     "n_ahu": 3,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 9,
     "night_oa": 0.0,
     "north_axis": 28.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 3,
     "oa_per_area": 0.00084,
     "occ": {
      "end": 16.5,
      "night_frac": 0.06,
      "start": 8.8,
      "weekend_frac": 0.18
     },
     "people_m2": 0.095,
     "profile_seed": 533278,
     "reheat": "hydronic",
     "role": "train",
     "sat_pattern": "all_twin",
     "sat_reset": [
      {
       "oa_high": 23.8,
       "oa_low": 5.7,
       "span": 2.97
      },
      {
       "oa_high": 20.9,
       "oa_low": 7.5,
       "span": 3.02
      },
      {
       "oa_high": 21.5,
       "oa_low": 6.5,
       "span": 2.5
      }
     ],
     "sat_strategy": [
      "oa_reset",
      "oa_reset",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 24.9,
      "cool_setback": 29.0,
      "heat": 22.7,
      "heat_setback": 16.8
     },
     "sp_reset": [
      true,
      false,
      true
     ],
     "suite": "full",
     "tile_d": 6.5,
     "tile_w": 8.8,
     "weather": {
      "climate": "sterling_va",
      "solar_scale": 0.963,
      "temp_offset": 1.25
     },
     "wwr": 0.3,
     "zone_load_sigma": 0.27,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    }
   ],
   "cfg": {
    "climates": [
     "sterling_va",
     "sanfrancisco",
     "sacramento",
     "chicago_tmy3",
     "chicago_amy2012",
     "golden",
     "oakland",
     "los_angeles"
    ],
    "distract": true,
    "econ": [
     "none",
     "fixed_db",
     "fixed_enth"
    ],
    "n": 8,
    "reheat": [
     "hydronic",
     "electric"
    ],
    "rng": "regime",
    "role": "train",
    "sat": [
     "constant",
     "oa_reset"
    ],
    "seed": 202,
    "sensor": "wide",
    "topo": "full"
   }
  },
  "full_x3": {
   "buildings": [
    {
     "ahu_chw": [
      0,
      1
     ],
     "ahu_hw": [
      0,
      0
     ],
     "ahu_sat": [
      13.25,
      13.45
     ],
     "boiler_eff": 0.753,
     "chiller_cop": 4.63,
     "chw_dt": [
      6.1,
      5.4
     ],
     "chw_t": [
      6.5,
      7.7
     ],
     "climate": "sacramento",
     "cool_sizing_factor": 1.31,
     "distractors": [
      {
       "seed": 293181,
       "type": "bias_step",
       "window": null
      },
      {
       "seed": 644947,
       "type": "flow_gain_error",
       "window": 2
      }
     ],
     "econ_limit_db": [
      20.3,
      19.4
     ],
     "econ_limit_enth": [
      61801.0,
      57362.0
     ],
     "econ_type": [
      "fixed_db",
      "fixed_enth"
     ],
     "economizer": [
      true,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 9.1,
     "fan_dp": [
      495.0,
      732.0
     ],
     "fan_eff": 0.684,
     "floor_h": 3.5,
     "floors": 1,
     "geometry_seed": 949885,
     "group_mode": "stripe",
     "group_sizes": [
      5,
      7
     ],
     "heat_sizing_factor": 1.27,
     "hw_dt": [
      18.3
     ],
     "hw_t": [
      63.6
     ],
     "id": "dr_fx3_00",
     "infiltration": 0.00058,
     "lights_wm2": 9.5,
     "min_flow_frac": 0.45,
     "min_oa_scale": 1.02,
     "n_ahu": 2,
     "n_chw": 2,
     "n_hw": 1,
     "n_vav": 12,
     "night_oa": 0.0,
     "north_axis": 82.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 4,
     "oa_per_area": 0.0003,
     "occ": {
      "end": 17.4,
      "night_frac": 0.04,
      "start": 8.0,
      "weekend_frac": 0.1
     },
     "people_m2": 0.029,
     "profile_seed": 211817,
     "reheat": "hydronic",
     "role": "train",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 23.2,
       "oa_low": 8.5,
       "span": 1.07
      },
      {
       "oa_high": 24.7,
       "oa_low": 9.6,
       "span": 3.93
      }
     ],
     "sat_strategy": [
      "oa_reset",
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 26.0,
      "cool_setback": 29.1,
      "heat": 21.2,
      "heat_setback": 17.3
     },
     "sp_reset": [
      false,
      false
     ],
     "suite": "full_x3",
     "tile_d": 8.2,
     "tile_w": 8.7,
     "weather": {
      "climate": "sacramento",
      "solar_scale": 0.866,
      "temp_offset": -0.03
     },
     "wwr": 0.44,
     "zone_load_sigma": 0.32,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      1,
      0
     ],
     "ahu_hw": [
      0,
      0
     ],
     "ahu_sat": [
      15.23,
      15.16
     ],
     "boiler_eff": 0.859,
     "chiller_cop": 5.38,
     "chw_dt": [
      5.9,
      4.6
     ],
     "chw_t": [
      5.6,
      7.0
     ],
     "climate": "oakland",
     "cool_sizing_factor": 1.08,
     "distractors": [
      {
       "seed": 742040,
       "type": "spikes",
       "window": null
      },
      {
       "seed": 95160,
       "type": "stuck_sensor",
       "window": 5
      }
     ],
     "econ_limit_db": [
      22.9,
      25.8
     ],
     "econ_limit_enth": [
      57112.0,
      56978.0
     ],
     "econ_type": [
      "fixed_enth",
      "fixed_db"
     ],
     "economizer": [
      true,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 19.2,
     "fan_dp": [
      928.0,
      393.0
     ],
     "fan_eff": 0.542,
     "floor_h": 3.93,
     "floors": 2,
     "geometry_seed": 733177,
     "group_mode": "block",
     "group_sizes": [
      3,
      5
     ],
     "heat_sizing_factor": 1.4,
     "hw_dt": [
      18.0
     ],
     "hw_t": [
      67.7
     ],
     "id": "dr_fx3_01",
     "infiltration": 0.00091,
     "lights_wm2": 8.6,
     "min_flow_frac": 0.25,
     "min_oa_scale": 1.4,
     "n_ahu": 2,
     "n_chw": 2,
     "n_hw": 1,
     "n_vav": 8,
     "night_oa": 0.97,
     "north_axis": 44.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 2,
     "oa_per_area": 0.00015,
     "occ": {
      "end": 20.4,
      "night_frac": 0.09,
      "start": 7.4,
      "weekend_frac": 0.43
     },
     "people_m2": 0.051,
     "profile_seed": 482101,
     "reheat": "electric",
     "role": "train",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 19.0,
       "oa_low": 11.0,
       "span": 3.9
      },
      {
       "oa_high": 24.5,
       "oa_low": 8.4,
       "span": 2.28
      }
     ],
     "sat_strategy": [
      "constant",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 20.6,
      "cool_setback": 24.1,
      "heat": 19.0,
      "heat_setback": 14.9
     },
     "sp_reset": [
      true,
      false
     ],
     "suite": "full_x3",
     "tile_d": 6.1,
     "tile_w": 8.9,
     "weather": {
      "climate": "oakland",
      "solar_scale": 1.007,
      "temp_offset": -0.27
     },
     "wwr": 0.19,
     "zone_load_sigma": 0.21,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      0,
      0
     ],
     "ahu_hw": [
      0,
      0,
      0
     ],
     "ahu_sat": [
      11.93,
      13.88,
      15.3
     ],
     "boiler_eff": 0.751,
     "chiller_cop": 3.29,
     "chw_dt": [
      7.9
     ],
     "chw_t": [
      7.6
     ],
     "climate": "sanfrancisco",
     "cool_sizing_factor": 1.2,
     "distractors": [
      {
       "seed": 315023,
       "type": "dropout_burst",
       "window": null
      }
     ],
     "econ_limit_db": [
      23.1,
      21.7,
      21.5
     ],
     "econ_limit_enth": [
      52253.0,
      48451.0,
      54406.0
     ],
     "econ_type": [
      "fixed_db",
      "fixed_enth",
      "fixed_db"
     ],
     "economizer": [
      true,
      true,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 3.7,
     "fan_dp": [
      664.0,
      952.0,
      488.0
     ],
     "fan_eff": 0.672,
     "floor_h": 3.08,
     "floors": 2,
     "geometry_seed": 818923,
     "group_mode": "block",
     "group_sizes": [
      3,
      5,
      4
     ],
     "heat_sizing_factor": 1.35,
     "hw_dt": [
      23.5
     ],
     "hw_t": [
      78.5
     ],
     "id": "dr_fx3_02",
     "infiltration": 0.00025,
     "lights_wm2": 5.3,
     "min_flow_frac": 0.36,
     "min_oa_scale": 0.81,
     "n_ahu": 3,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 12,
     "night_oa": 0.0,
     "north_axis": 44.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00091,
     "occ": {
      "end": 21.2,
      "night_frac": 0.13,
      "start": 8.7,
      "weekend_frac": 0.31
     },
     "people_m2": 0.053,
     "profile_seed": 758793,
     "reheat": "hydronic",
     "role": "train",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 24.0,
       "oa_low": 8.9,
       "span": 2.16
      },
      {
       "oa_high": 21.2,
       "oa_low": 8.2,
       "span": 3.47
      },
      {
       "oa_high": 18.2,
       "oa_low": 5.3,
       "span": 3.24
      }
     ],
     "sat_strategy": [
      "constant",
      "constant",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 25.3,
      "cool_setback": 28.7,
      "heat": 21.8,
      "heat_setback": 15.8
     },
     "sp_reset": [
      false,
      true,
      true
     ],
     "suite": "full_x3",
     "tile_d": 7.1,
     "tile_w": 9.3,
     "weather": {
      "climate": "sanfrancisco",
      "solar_scale": 1.103,
      "temp_offset": -0.27
     },
     "wwr": 0.23,
     "zone_load_sigma": 0.44,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0,
      0,
      0
     ],
     "ahu_hw": [
      0,
      0,
      0
     ],
     "ahu_sat": [
      14.81,
      15.11,
      14.65
     ],
     "boiler_eff": 0.779,
     "chiller_cop": 3.59,
     "chw_dt": [
      5.1
     ],
     "chw_t": [
      6.7
     ],
     "climate": "chicago_tmy3",
     "cool_sizing_factor": 1.13,
     "distractors": [
      {
       "seed": 565538,
       "type": "spikes",
       "window": null
      },
      {
       "seed": 411496,
       "type": "dropout_burst",
       "window": null
      },
      {
       "seed": 605460,
       "type": "flow_gain_error",
       "window": null
      }
     ],
     "econ_limit_db": [
      22.8,
      21.3,
      18.1
     ],
     "econ_limit_enth": [
      45107.0,
      49915.0,
      54745.0
     ],
     "econ_type": [
      "fixed_enth",
      "fixed_db",
      "fixed_enth"
     ],
     "economizer": [
      true,
      true,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 5.8,
     "fan_dp": [
      849.0,
      367.0,
      432.0
     ],
     "fan_eff": 0.645,
     "floor_h": 3.85,
     "floors": 1,
     "geometry_seed": 654599,
     "group_mode": "block",
     "group_sizes": [
      4,
      2,
      3
     ],
     "heat_sizing_factor": 1.15,
     "hw_dt": [
      15.4
     ],
     "hw_t": [
      80.2
     ],
     "id": "dr_fx3_03",
     "infiltration": 0.00099,
     "lights_wm2": 8.5,
     "min_flow_frac": 0.47,
     "min_oa_scale": 0.59,
     "n_ahu": 3,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 9,
     "night_oa": 0.0,
     "north_axis": 7.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 3,
     "oa_per_area": 0.00052,
     "occ": {
      "end": 16.7,
      "night_frac": 0.26,
      "start": 7.3,
      "weekend_frac": 0.47
     },
     "people_m2": 0.035,
     "profile_seed": 916984,
     "reheat": "hydronic",
     "role": "train",
     "sat_pattern": "all_twin",
     "sat_reset": [
      {
       "oa_high": 19.3,
       "oa_low": 10.6,
       "span": 3.0
      },
      {
       "oa_high": 23.3,
       "oa_low": 11.3,
       "span": 1.16
      },
      {
       "oa_high": 20.6,
       "oa_low": 10.3,
       "span": 2.62
      }
     ],
     "sat_strategy": [
      "oa_reset",
      "constant",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 21.4,
      "cool_setback": 23.5,
      "heat": 19.4,
      "heat_setback": 14.1
     },
     "sp_reset": [
      false,
      false,
      true
     ],
     "suite": "full_x3",
     "tile_d": 9.4,
     "tile_w": 6.2,
     "weather": {
      "climate": "chicago_tmy3",
      "solar_scale": 1.131,
      "temp_offset": 3.11
     },
     "wwr": 0.4,
     "zone_load_sigma": 0.13,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      0,
      0
     ],
     "ahu_hw": [
      1,
      1,
      0
     ],
     "ahu_sat": [
      15.44,
      12.69,
      14.43
     ],
     "boiler_eff": 0.761,
     "chiller_cop": 3.15,
     "chw_dt": [
      5.5
     ],
     "chw_t": [
      8.0
     ],
     "climate": "golden",
     "cool_sizing_factor": 1.35,
     "distractors": [
      {
       "seed": 278514,
       "type": "flow_gain_error",
       "window": 4
      }
     ],
     "econ_limit_db": [
      23.0,
      25.9,
      21.3
     ],
     "econ_limit_enth": [
      58876.0,
      50158.0,
      46787.0
     ],
     "econ_type": [
      "fixed_enth",
      "fixed_db",
      "fixed_db"
     ],
     "economizer": [
      true,
      true,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 4.3,
     "fan_dp": [
      566.0,
      962.0,
      376.0
     ],
     "fan_eff": 0.669,
     "floor_h": 3.1,
     "floors": 1,
     "geometry_seed": 411761,
     "group_mode": "block",
     "group_sizes": [
      3,
      4,
      2
     ],
     "heat_sizing_factor": 1.15,
     "hw_dt": [
      16.7,
      24.0
     ],
     "hw_t": [
      71.4,
      65.3
     ],
     "id": "dr_fx3_04",
     "infiltration": 0.0009,
     "lights_wm2": 8.2,
     "min_flow_frac": 0.39,
     "min_oa_scale": 1.47,
     "n_ahu": 3,
     "n_chw": 1,
     "n_hw": 2,
     "n_vav": 9,
     "night_oa": 0.47,
     "north_axis": 66.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 3,
     "oa_per_area": 0.00018,
     "occ": {
      "end": 16.3,
      "night_frac": 0.16,
      "start": 9.6,
      "weekend_frac": 0.41
     },
     "people_m2": 0.04,
     "profile_seed": 79036,
     "reheat": "electric",
     "role": "train",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 19.9,
       "oa_low": 7.0,
       "span": 2.55
      },
      {
       "oa_high": 22.4,
       "oa_low": 6.3,
       "span": 2.12
      },
      {
       "oa_high": 23.2,
       "oa_low": 8.5,
       "span": 2.57
      }
     ],
     "sat_strategy": [
      "oa_reset",
      "oa_reset",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 25.3,
      "cool_setback": 28.3,
      "heat": 22.7,
      "heat_setback": 19.1
     },
     "sp_reset": [
      true,
      false,
      true
     ],
     "suite": "full_x3",
     "tile_d": 9.7,
     "tile_w": 7.6,
     "weather": {
      "climate": "golden",
      "solar_scale": 1.139,
      "temp_offset": -3.64
     },
     "wwr": 0.21,
     "zone_load_sigma": 0.33,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0
     ],
     "ahu_hw": [
      0
     ],
     "ahu_sat": [
      12.1
     ],
     "boiler_eff": 0.793,
     "chiller_cop": 4.05,
     "chw_dt": [
      6.2
     ],
     "chw_t": [
      7.5
     ],
     "climate": "chicago_tmy3",
     "cool_sizing_factor": 1.1,
     "distractors": [
      {
       "seed": 433075,
       "type": "dropout_burst",
       "window": null
      },
      {
       "seed": 303157,
       "type": "stuck_sensor",
       "window": null
      },
      {
       "seed": 389127,
       "type": "flow_gain_error",
       "window": 1
      }
     ],
     "econ_limit_db": [
      20.0
     ],
     "econ_limit_enth": [
      61294.0
     ],
     "econ_type": [
      "fixed_db"
     ],
     "economizer": [
      true
     ],
     "electric_zones": null,
     "equip_wm2": 10.1,
     "fan_dp": [
      776.0
     ],
     "fan_eff": 0.503,
     "floor_h": 3.27,
     "floors": 2,
     "geometry_seed": 579063,
     "group_mode": "stripe",
     "group_sizes": [
      12
     ],
     "heat_sizing_factor": 1.39,
     "hw_dt": [
      13.0
     ],
     "hw_t": [
      64.8
     ],
     "id": "dr_fx3_05",
     "infiltration": 0.00035,
     "lights_wm2": 11.7,
     "min_flow_frac": 0.31,
     "min_oa_scale": 1.33,
     "n_ahu": 1,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 12,
     "night_oa": 0.17,
     "north_axis": 63.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.0006,
     "occ": {
      "end": 18.3,
      "night_frac": 0.2,
      "start": 6.4,
      "weekend_frac": 0.27
     },
     "people_m2": 0.046,
     "profile_seed": 539971,
     "reheat": "electric",
     "role": "train",
     "sat_pattern": "single",
     "sat_reset": [
      {
       "oa_high": 24.7,
       "oa_low": 8.5,
       "span": 1.66
      }
     ],
     "sat_strategy": [
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 22.3,
      "cool_setback": 24.3,
      "heat": 19.2,
      "heat_setback": 13.6
     },
     "sp_reset": [
      false
     ],
     "suite": "full_x3",
     "tile_d": 7.3,
     "tile_w": 6.7,
     "weather": {
      "climate": "chicago_tmy3",
      "solar_scale": 1.149,
      "temp_offset": -1.54
     },
     "wwr": 0.35,
     "zone_load_sigma": 0.31,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0,
      0
     ],
     "ahu_hw": [
      0,
      0
     ],
     "ahu_sat": [
      11.55,
      14.09
     ],
     "boiler_eff": 0.906,
     "chiller_cop": 5.5,
     "chw_dt": [
      7.9
     ],
     "chw_t": [
      7.2
     ],
     "climate": "golden",
     "cool_sizing_factor": 1.22,
     "distractors": [
      {
       "seed": 633937,
       "type": "stuck_sensor",
       "window": null
      },
      {
       "seed": 600872,
       "type": "dropout_burst",
       "window": 0
      }
     ],
     "econ_limit_db": [
      22.7,
      21.9
     ],
     "econ_limit_enth": [
      47497.0,
      60538.0
     ],
     "econ_type": [
      "none",
      "none"
     ],
     "economizer": [
      false,
      false
     ],
     "electric_zones": null,
     "equip_wm2": 9.9,
     "fan_dp": [
      716.0,
      574.0
     ],
     "fan_eff": 0.663,
     "floor_h": 3.54,
     "floors": 1,
     "geometry_seed": 124009,
     "group_mode": "block",
     "group_sizes": [
      4,
      5
     ],
     "heat_sizing_factor": 1.12,
     "hw_dt": [
      21.1
     ],
     "hw_t": [
      67.6
     ],
     "id": "dr_fx3_06",
     "infiltration": 0.00019,
     "lights_wm2": 15.5,
     "min_flow_frac": 0.39,
     "min_oa_scale": 0.85,
     "n_ahu": 2,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 9,
     "night_oa": 0.55,
     "north_axis": 41.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 3,
     "oa_per_area": 0.0006,
     "occ": {
      "end": 19.2,
      "night_frac": 0.21,
      "start": 7.8,
      "weekend_frac": 0.25
     },
     "people_m2": 0.09,
     "profile_seed": 551985,
     "reheat": "electric",
     "role": "train",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 24.3,
       "oa_low": 11.7,
       "span": 3.5
      },
      {
       "oa_high": 22.9,
       "oa_low": 11.3,
       "span": 2.98
      }
     ],
     "sat_strategy": [
      "constant",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 23.5,
      "cool_setback": 27.8,
      "heat": 21.1,
      "heat_setback": 16.0
     },
     "sp_reset": [
      false,
      false
     ],
     "suite": "full_x3",
     "tile_d": 7.1,
     "tile_w": 6.9,
     "weather": {
      "climate": "golden",
      "solar_scale": 1.106,
      "temp_offset": -2.5
     },
     "wwr": 0.19,
     "zone_load_sigma": 0.26,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0
     ],
     "ahu_hw": [
      0
     ],
     "ahu_sat": [
      12.05
     ],
     "boiler_eff": 0.835,
     "chiller_cop": 3.08,
     "chw_dt": [
      6.3
     ],
     "chw_t": [
      7.1
     ],
     "climate": "chicago_amy2012",
     "cool_sizing_factor": 1.21,
     "distractors": [
      {
       "seed": 813014,
       "type": "bias_step",
       "window": 4
      },
      {
       "seed": 562427,
       "type": "dropout_burst",
       "window": null
      }
     ],
     "econ_limit_db": [
      20.3
     ],
     "econ_limit_enth": [
      63126.0
     ],
     "econ_type": [
      "fixed_enth"
     ],
     "economizer": [
      true
     ],
     "electric_zones": null,
     "equip_wm2": 17.8,
     "fan_dp": [
      832.0
     ],
     "fan_eff": 0.627,
     "floor_h": 3.74,
     "floors": 2,
     "geometry_seed": 2526,
     "group_mode": "stripe",
     "group_sizes": [
      8
     ],
     "heat_sizing_factor": 1.13,
     "hw_dt": [
      14.2
     ],
     "hw_t": [
      79.5
     ],
     "id": "dr_fx3_07",
     "infiltration": 0.00075,
     "lights_wm2": 15.2,
     "min_flow_frac": 0.26,
     "min_oa_scale": 1.85,
     "n_ahu": 1,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 8,
     "night_oa": 0.74,
     "north_axis": 84.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 2,
     "oa_per_area": 0.00022,
     "occ": {
      "end": 20.6,
      "night_frac": 0.16,
      "start": 9.4,
      "weekend_frac": 0.16
     },
     "people_m2": 0.034,
     "profile_seed": 256716,
     "reheat": "electric",
     "role": "train",
     "sat_pattern": "single",
     "sat_reset": [
      {
       "oa_high": 22.7,
       "oa_low": 6.9,
       "span": 3.71
      }
     ],
     "sat_strategy": [
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 24.8,
      "cool_setback": 28.7,
      "heat": 21.8,
      "heat_setback": 17.1
     },
     "sp_reset": [
      true
     ],
     "suite": "full_x3",
     "tile_d": 6.1,
     "tile_w": 6.0,
     "weather": {
      "climate": "chicago_amy2012",
      "solar_scale": 1.144,
      "temp_offset": -0.49
     },
     "wwr": 0.36,
     "zone_load_sigma": 0.31,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0
     ],
     "ahu_hw": [
      0
     ],
     "ahu_sat": [
      14.0
     ],
     "boiler_eff": 0.77,
     "chiller_cop": 4.91,
     "chw_dt": [
      5.0
     ],
     "chw_t": [
      8.3
     ],
     "climate": "sanfrancisco",
     "cool_sizing_factor": 1.37,
     "distractors": [
      {
       "seed": 242539,
       "type": "bias_step",
       "window": null
      },
      {
       "seed": 821650,
       "type": "dropout_burst",
       "window": 3
      },
      {
       "seed": 734794,
       "type": "bias_step",
       "window": 3
      }
     ],
     "econ_limit_db": [
      23.5
     ],
     "econ_limit_enth": [
      48057.0
     ],
     "econ_type": [
      "fixed_enth"
     ],
     "economizer": [
      true
     ],
     "electric_zones": null,
     "equip_wm2": 5.3,
     "fan_dp": [
      905.0
     ],
     "fan_eff": 0.669,
     "floor_h": 3.65,
     "floors": 1,
     "geometry_seed": 484803,
     "group_mode": "block",
     "group_sizes": [
      9
     ],
     "heat_sizing_factor": 1.2,
     "hw_dt": [
      22.6
     ],
     "hw_t": [
      69.2
     ],
     "id": "dr_fx3_08",
     "infiltration": 0.00089,
     "lights_wm2": 4.9,
     "min_flow_frac": 0.48,
     "min_oa_scale": 1.33,
     "n_ahu": 1,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 9,
     "night_oa": 0.0,
     "north_axis": 43.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 3,
     "oa_per_area": 0.00038,
     "occ": {
      "end": 20.2,
      "night_frac": 0.2,
      "start": 8.8,
      "weekend_frac": 0.22
     },
     "people_m2": 0.049,
     "profile_seed": 662576,
     "reheat": "electric",
     "role": "train",
     "sat_pattern": "single",
     "sat_reset": [
      {
       "oa_high": 22.1,
       "oa_low": 10.2,
       "span": 3.8
      }
     ],
     "sat_strategy": [
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 25.9,
      "cool_setback": 30.1,
      "heat": 22.4,
      "heat_setback": 16.7
     },
     "sp_reset": [
      false
     ],
     "suite": "full_x3",
     "tile_d": 6.5,
     "tile_w": 6.2,
     "weather": {
      "climate": "sanfrancisco",
      "solar_scale": 1.006,
      "temp_offset": 0.6
     },
     "wwr": 0.17,
     "zone_load_sigma": 0.14,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      0
     ],
     "ahu_hw": [
      1,
      0
     ],
     "ahu_sat": [
      13.68,
      13.59
     ],
     "boiler_eff": 0.904,
     "chiller_cop": 3.99,
     "chw_dt": [
      5.0
     ],
     "chw_t": [
      8.5
     ],
     "climate": "sacramento",
     "cool_sizing_factor": 1.2,
     "distractors": [
      {
       "seed": 670291,
       "type": "stuck_sensor",
       "window": null
      }
     ],
     "econ_limit_db": [
      19.6,
      20.4
     ],
     "econ_limit_enth": [
      63524.0,
      56108.0
     ],
     "econ_type": [
      "fixed_db",
      "none"
     ],
     "economizer": [
      true,
      false
     ],
     "electric_zones": null,
     "equip_wm2": 4.9,
     "fan_dp": [
      680.0,
      920.0
     ],
     "fan_eff": 0.711,
     "floor_h": 3.98,
     "floors": 3,
     "geometry_seed": 317144,
     "group_mode": "stripe",
     "group_sizes": [
      4,
      8
     ],
     "heat_sizing_factor": 1.1,
     "hw_dt": [
      13.8,
      20.6
     ],
     "hw_t": [
      72.8,
      72.5
     ],
     "id": "dr_fx3_09",
     "infiltration": 0.00091,
     "lights_wm2": 13.8,
     "min_flow_frac": 0.26,
     "min_oa_scale": 1.78,
     "n_ahu": 2,
     "n_chw": 1,
     "n_hw": 2,
     "n_vav": 12,
     "night_oa": 0.07,
     "north_axis": 31.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 2,
     "oa_per_area": 0.00077,
     "occ": {
      "end": 20.3,
      "night_frac": 0.3,
      "start": 7.1,
      "weekend_frac": 0.24
     },
     "people_m2": 0.039,
     "profile_seed": 643490,
     "reheat": "electric",
     "role": "train",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 24.5,
       "oa_low": 9.7,
       "span": 2.95
      },
      {
       "oa_high": 18.7,
       "oa_low": 6.6,
       "span": 3.03
      }
     ],
     "sat_strategy": [
      "oa_reset",
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 24.7,
      "cool_setback": 29.4,
      "heat": 20.5,
      "heat_setback": 17.4
     },
     "sp_reset": [
      false,
      true
     ],
     "suite": "full_x3",
     "tile_d": 8.6,
     "tile_w": 9.0,
     "weather": {
      "climate": "sacramento",
      "solar_scale": 1.106,
      "temp_offset": -2.91
     },
     "wwr": 0.44,
     "zone_load_sigma": 0.36,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0
     ],
     "ahu_hw": [
      0
     ],
     "ahu_sat": [
      13.42
     ],
     "boiler_eff": 0.82,
     "chiller_cop": 5.9,
     "chw_dt": [
      4.5
     ],
     "chw_t": [
      8.0
     ],
     "climate": "chicago_amy2012",
     "cool_sizing_factor": 1.01,
     "distractors": [
      {
       "seed": 850476,
       "type": "stuck_sensor",
       "window": 5
      },
      {
       "seed": 589466,
       "type": "flow_gain_error",
       "window": null
      },
      {
       "seed": 954776,
       "type": "dropout_burst",
       "window": null
      }
     ],
     "econ_limit_db": [
      21.1
     ],
     "econ_limit_enth": [
      47739.0
     ],
     "econ_type": [
      "fixed_enth"
     ],
     "economizer": [
      true
     ],
     "electric_zones": null,
     "equip_wm2": 13.6,
     "fan_dp": [
      763.0
     ],
     "fan_eff": 0.579,
     "floor_h": 3.07,
     "floors": 1,
     "geometry_seed": 860014,
     "group_mode": "block",
     "group_sizes": [
      6
     ],
     "heat_sizing_factor": 1.38,
     "hw_dt": [
      13.3
     ],
     "hw_t": [
      75.3
     ],
     "id": "dr_fx3_10",
     "infiltration": 0.00064,
     "lights_wm2": 6.9,
     "min_flow_frac": 0.32,
     "min_oa_scale": 1.78,
     "n_ahu": 1,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 6,
     "night_oa": 0.03,
     "north_axis": 47.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00042,
     "occ": {
      "end": 20.5,
      "night_frac": 0.23,
      "start": 8.4,
      "weekend_frac": 0.01
     },
     "people_m2": 0.047,
     "profile_seed": 249564,
     "reheat": "hydronic",
     "role": "train",
     "sat_pattern": "single",
     "sat_reset": [
      {
       "oa_high": 22.2,
       "oa_low": 7.9,
       "span": 3.31
      }
     ],
     "sat_strategy": [
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 26.7,
      "cool_setback": 29.7,
      "heat": 22.9,
      "heat_setback": 18.9
     },
     "sp_reset": [
      true
     ],
     "suite": "full_x3",
     "tile_d": 7.2,
     "tile_w": 8.2,
     "weather": {
      "climate": "chicago_amy2012",
      "solar_scale": 0.869,
      "temp_offset": 2.04
     },
     "wwr": 0.32,
     "zone_load_sigma": 0.49,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0,
      0,
      0
     ],
     "ahu_hw": [
      0,
      0,
      0
     ],
     "ahu_sat": [
      14.63,
      12.95,
      11.9
     ],
     "boiler_eff": 0.81,
     "chiller_cop": 4.65,
     "chw_dt": [
      4.3
     ],
     "chw_t": [
      6.9
     ],
     "climate": "sacramento",
     "cool_sizing_factor": 1.18,
     "distractors": [
      {
       "seed": 325034,
       "type": "spikes",
       "window": null
      }
     ],
     "econ_limit_db": [
      23.4,
      25.7,
      22.8
     ],
     "econ_limit_enth": [
      56706.0,
      61121.0,
      54268.0
     ],
     "econ_type": [
      "fixed_db",
      "fixed_db",
      "fixed_db"
     ],
     "economizer": [
      true,
      true,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 18.1,
     "fan_dp": [
      790.0,
      447.0,
      822.0
     ],
     "fan_eff": 0.556,
     "floor_h": 3.51,
     "floors": 1,
     "geometry_seed": 717083,
     "group_mode": "block",
     "group_sizes": [
      2,
      3,
      4
     ],
     "heat_sizing_factor": 1.13,
     "hw_dt": [
      13.2
     ],
     "hw_t": [
      71.6
     ],
     "id": "dr_fx3_11",
     "infiltration": 0.0007,
     "lights_wm2": 14.1,
     "min_flow_frac": 0.41,
     "min_oa_scale": 0.84,
     "n_ahu": 3,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 9,
     "night_oa": 0.42,
     "north_axis": 4.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 3,
     "oa_per_area": 0.00023,
     "occ": {
      "end": 20.5,
      "night_frac": 0.14,
      "start": 8.9,
      "weekend_frac": 0.14
     },
     "people_m2": 0.034,
     "profile_seed": 409698,
     "reheat": "hydronic",
     "role": "train",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 18.0,
       "oa_low": 5.3,
       "span": 2.54
      },
      {
       "oa_high": 23.6,
       "oa_low": 11.9,
       "span": 3.66
      },
      {
       "oa_high": 20.5,
       "oa_low": 5.5,
       "span": 3.66
      }
     ],
     "sat_strategy": [
      "constant",
      "constant",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 24.6,
      "cool_setback": 27.8,
      "heat": 21.9,
      "heat_setback": 17.4
     },
     "sp_reset": [
      true,
      true,
      false
     ],
     "suite": "full_x3",
     "tile_d": 9.1,
     "tile_w": 8.8,
     "weather": {
      "climate": "sacramento",
      "solar_scale": 1.141,
      "temp_offset": -2.54
     },
     "wwr": 0.34,
     "zone_load_sigma": 0.17,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0
     ],
     "ahu_hw": [
      0
     ],
     "ahu_sat": [
      12.91
     ],
     "boiler_eff": 0.774,
     "chiller_cop": 4.75,
     "chw_dt": [
      7.6
     ],
     "chw_t": [
      6.6
     ],
     "climate": "sterling_va",
     "cool_sizing_factor": 1.18,
     "distractors": [
      {
       "seed": 286528,
       "type": "spikes",
       "window": null
      },
      {
       "seed": 783303,
       "type": "spikes",
       "window": null
      }
     ],
     "econ_limit_db": [
      25.0
     ],
     "econ_limit_enth": [
      60054.0
     ],
     "econ_type": [
      "fixed_db"
     ],
     "economizer": [
      true
     ],
     "electric_zones": null,
     "equip_wm2": 17.6,
     "fan_dp": [
      603.0
     ],
     "fan_eff": 0.576,
     "floor_h": 3.76,
     "floors": 2,
     "geometry_seed": 661931,
     "group_mode": "stripe",
     "group_sizes": [
      12
     ],
     "heat_sizing_factor": 1.27,
     "hw_dt": [
      11.2
     ],
     "hw_t": [
      75.5
     ],
     "id": "dr_fx3_12",
     "infiltration": 0.00034,
     "lights_wm2": 4.7,
     "min_flow_frac": 0.22,
     "min_oa_scale": 1.7,
     "n_ahu": 1,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 12,
     "night_oa": 0.63,
     "north_axis": 60.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00035,
     "occ": {
      "end": 20.2,
      "night_frac": 0.11,
      "start": 9.4,
      "weekend_frac": 0.15
     },
     "people_m2": 0.107,
     "profile_seed": 700739,
     "reheat": "electric",
     "role": "train",
     "sat_pattern": "single",
     "sat_reset": [
      {
       "oa_high": 19.0,
       "oa_low": 11.4,
       "span": 1.86
      }
     ],
     "sat_strategy": [
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 22.5,
      "cool_setback": 25.0,
      "heat": 19.3,
      "heat_setback": 13.5
     },
     "sp_reset": [
      false
     ],
     "suite": "full_x3",
     "tile_d": 7.2,
     "tile_w": 10.0,
     "weather": {
      "climate": "sterling_va",
      "solar_scale": 0.943,
      "temp_offset": 0.94
     },
     "wwr": 0.21,
     "zone_load_sigma": 0.15,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      1,
      0
     ],
     "ahu_hw": [
      0,
      0,
      0
     ],
     "ahu_sat": [
      11.65,
      14.82,
      12.84
     ],
     "boiler_eff": 0.842,
     "chiller_cop": 3.25,
     "chw_dt": [
      5.0,
      5.7
     ],
     "chw_t": [
      6.4,
      5.7
     ],
     "climate": "sanfrancisco",
     "cool_sizing_factor": 1.15,
     "distractors": [
      {
       "seed": 615926,
       "type": "flow_gain_error",
       "window": null
      },
      {
       "seed": 374648,
       "type": "flow_gain_error",
       "window": 4
      }
     ],
     "econ_limit_db": [
      23.8,
      19.3,
      22.7
     ],
     "econ_limit_enth": [
      63748.0,
      54664.0,
      60183.0
     ],
     "econ_type": [
      "fixed_enth",
      "fixed_db",
      "none"
     ],
     "economizer": [
      true,
      true,
      false
     ],
     "electric_zones": null,
     "equip_wm2": 19.1,
     "fan_dp": [
      412.0,
      946.0,
      487.0
     ],
     "fan_eff": 0.646,
     "floor_h": 3.08,
     "floors": 1,
     "geometry_seed": 511139,
     "group_mode": "block",
     "group_sizes": [
      2,
      2,
      2
     ],
     "heat_sizing_factor": 1.17,
     "hw_dt": [
      21.1
     ],
     "hw_t": [
      68.9
     ],
     "id": "dr_fx3_13",
     "infiltration": 0.00033,
     "lights_wm2": 7.2,
     "min_flow_frac": 0.28,
     "min_oa_scale": 1.16,
     "n_ahu": 3,
     "n_chw": 2,
     "n_hw": 1,
     "n_vav": 6,
     "night_oa": 0.14,
     "north_axis": 28.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00013,
     "occ": {
      "end": 16.8,
      "night_frac": 0.32,
      "start": 9.1,
      "weekend_frac": 0.51
     },
     "people_m2": 0.109,
     "profile_seed": 191266,
     "reheat": "electric",
     "role": "train",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 22.9,
       "oa_low": 5.9,
       "span": 3.33
      },
      {
       "oa_high": 19.2,
       "oa_low": 5.1,
       "span": 1.44
      },
      {
       "oa_high": 20.3,
       "oa_low": 8.2,
       "span": 1.28
      }
     ],
     "sat_strategy": [
      "constant",
      "constant",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 22.6,
      "cool_setback": 26.5,
      "heat": 20.5,
      "heat_setback": 15.4
     },
     "sp_reset": [
      false,
      false,
      false
     ],
     "suite": "full_x3",
     "tile_d": 7.5,
     "tile_w": 9.0,
     "weather": {
      "climate": "sanfrancisco",
      "solar_scale": 1.015,
      "temp_offset": -2.35
     },
     "wwr": 0.42,
     "zone_load_sigma": 0.37,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0,
      0,
      0
     ],
     "ahu_hw": [
      0,
      0,
      0
     ],
     "ahu_sat": [
      12.92,
      12.71,
      13.01
     ],
     "boiler_eff": 0.815,
     "chiller_cop": 3.14,
     "chw_dt": [
      7.3
     ],
     "chw_t": [
      6.4
     ],
     "climate": "sterling_va",
     "cool_sizing_factor": 1.32,
     "distractors": [
      {
       "seed": 35095,
       "type": "bias_step",
       "window": 7
      },
      {
       "seed": 411617,
       "type": "bias_step",
       "window": 5
      },
      {
       "seed": 78739,
       "type": "flow_gain_error",
       "window": null
      }
     ],
     "econ_limit_db": [
      22.7,
      23.0,
      23.9
     ],
     "econ_limit_enth": [
      51468.0,
      49852.0,
      45936.0
     ],
     "econ_type": [
      "none",
      "fixed_enth",
      "fixed_enth"
     ],
     "economizer": [
      false,
      true,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 19.0,
     "fan_dp": [
      856.0,
      884.0,
      992.0
     ],
     "fan_eff": 0.661,
     "floor_h": 3.06,
     "floors": 2,
     "geometry_seed": 225662,
     "group_mode": "block",
     "group_sizes": [
      4,
      3,
      5
     ],
     "heat_sizing_factor": 1.2,
     "hw_dt": [
      19.2
     ],
     "hw_t": [
      76.3
     ],
     "id": "dr_fx3_14",
     "infiltration": 0.00051,
     "lights_wm2": 6.9,
     "min_flow_frac": 0.19,
     "min_oa_scale": 0.66,
     "n_ahu": 3,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 12,
     "night_oa": 0.4,
     "north_axis": 63.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00066,
     "occ": {
      "end": 16.6,
      "night_frac": 0.33,
      "start": 9.8,
      "weekend_frac": 0.54
     },
     "people_m2": 0.115,
     "profile_seed": 891557,
     "reheat": "hydronic",
     "role": "train",
     "sat_pattern": "all_twin",
     "sat_reset": [
      {
       "oa_high": 23.7,
       "oa_low": 5.6,
       "span": 2.35
      },
      {
       "oa_high": 20.2,
       "oa_low": 7.0,
       "span": 3.17
      },
      {
       "oa_high": 24.7,
       "oa_low": 8.9,
       "span": 1.87
      }
     ],
     "sat_strategy": [
      "constant",
      "constant",
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 25.3,
      "cool_setback": 27.4,
      "heat": 22.2,
      "heat_setback": 17.4
     },
     "sp_reset": [
      true,
      true,
      false
     ],
     "suite": "full_x3",
     "tile_d": 8.9,
     "tile_w": 9.3,
     "weather": {
      "climate": "sterling_va",
      "solar_scale": 1.043,
      "temp_offset": 1.65
     },
     "wwr": 0.27,
     "zone_load_sigma": 0.46,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0,
      1
     ],
     "ahu_hw": [
      0,
      0
     ],
     "ahu_sat": [
      11.75,
      13.95
     ],
     "boiler_eff": 0.892,
     "chiller_cop": 3.43,
     "chw_dt": [
      5.6,
      4.9
     ],
     "chw_t": [
      9.0,
      7.1
     ],
     "climate": "chicago_amy2012",
     "cool_sizing_factor": 1.27,
     "distractors": [
      {
       "seed": 723618,
       "type": "dropout_burst",
       "window": null
      }
     ],
     "econ_limit_db": [
      20.8,
      23.5
     ],
     "econ_limit_enth": [
      51731.0,
      54476.0
     ],
     "econ_type": [
      "none",
      "none"
     ],
     "economizer": [
      false,
      false
     ],
     "electric_zones": null,
     "equip_wm2": 12.4,
     "fan_dp": [
      995.0,
      760.0
     ],
     "fan_eff": 0.51,
     "floor_h": 3.57,
     "floors": 2,
     "geometry_seed": 28504,
     "group_mode": "stripe",
     "group_sizes": [
      3,
      5
     ],
     "heat_sizing_factor": 1.19,
     "hw_dt": [
      17.6
     ],
     "hw_t": [
      69.5
     ],
     "id": "dr_fx3_15",
     "infiltration": 0.00024,
     "lights_wm2": 6.1,
     "min_flow_frac": 0.18,
     "min_oa_scale": 1.99,
     "n_ahu": 2,
     "n_chw": 2,
     "n_hw": 1,
     "n_vav": 8,
     "night_oa": 0.12,
     "north_axis": 88.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 2,
     "oa_per_area": 0.00055,
     "occ": {
      "end": 19.3,
      "night_frac": 0.03,
      "start": 8.6,
      "weekend_frac": 0.19
     },
     "people_m2": 0.115,
     "profile_seed": 57333,
     "reheat": "hydronic",
     "role": "train",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 19.4,
       "oa_low": 6.2,
       "span": 2.88
      },
      {
       "oa_high": 23.1,
       "oa_low": 8.0,
       "span": 3.06
      }
     ],
     "sat_strategy": [
      "oa_reset",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 24.6,
      "cool_setback": 28.5,
      "heat": 21.2,
      "heat_setback": 17.1
     },
     "sp_reset": [
      true,
      false
     ],
     "suite": "full_x3",
     "tile_d": 9.2,
     "tile_w": 8.3,
     "weather": {
      "climate": "chicago_amy2012",
      "solar_scale": 0.86,
      "temp_offset": -2.17
     },
     "wwr": 0.27,
     "zone_load_sigma": 0.29,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      0
     ],
     "ahu_hw": [
      1,
      0
     ],
     "ahu_sat": [
      14.15,
      14.27
     ],
     "boiler_eff": 0.836,
     "chiller_cop": 5.79,
     "chw_dt": [
      7.7
     ],
     "chw_t": [
      6.8
     ],
     "climate": "los_angeles",
     "cool_sizing_factor": 1.15,
     "distractors": [
      {
       "seed": 313028,
       "type": "dropout_burst",
       "window": 3
      },
      {
       "seed": 187362,
       "type": "stuck_sensor",
       "window": null
      },
      {
       "seed": 438944,
       "type": "spikes",
       "window": null
      }
     ],
     "econ_limit_db": [
      22.9,
      22.3
     ],
     "econ_limit_enth": [
      58926.0,
      61110.0
     ],
     "econ_type": [
      "fixed_db",
      "fixed_db"
     ],
     "economizer": [
      true,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 4.0,
     "fan_dp": [
      475.0,
      957.0
     ],
     "fan_eff": 0.639,
     "floor_h": 3.95,
     "floors": 1,
     "geometry_seed": 743895,
     "group_mode": "stripe",
     "group_sizes": [
      6,
      3
     ],
     "heat_sizing_factor": 1.3,
     "hw_dt": [
      16.1,
      11.2
     ],
     "hw_t": [
      62.2,
      60.6
     ],
     "id": "dr_fx3_16",
     "infiltration": 0.00061,
     "lights_wm2": 5.1,
     "min_flow_frac": 0.46,
     "min_oa_scale": 0.97,
     "n_ahu": 2,
     "n_chw": 1,
     "n_hw": 2,
     "n_vav": 9,
     "night_oa": 0.04,
     "north_axis": 58.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 3,
     "oa_per_area": 0.00067,
     "occ": {
      "end": 18.4,
      "night_frac": 0.07,
      "start": 8.3,
      "weekend_frac": 0.32
     },
     "people_m2": 0.025,
     "profile_seed": 515214,
     "reheat": "hydronic",
     "role": "train",
     "sat_pattern": "all_twin",
     "sat_reset": [
      {
       "oa_high": 24.6,
       "oa_low": 9.6,
       "span": 1.25
      },
      {
       "oa_high": 22.8,
       "oa_low": 9.6,
       "span": 2.77
      }
     ],
     "sat_strategy": [
      "constant",
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 25.3,
      "cool_setback": 28.7,
      "heat": 20.7,
      "heat_setback": 16.3
     },
     "sp_reset": [
      false,
      false
     ],
     "suite": "full_x3",
     "tile_d": 6.6,
     "tile_w": 8.4,
     "weather": {
      "climate": "los_angeles",
      "solar_scale": 1.098,
      "temp_offset": 2.64
     },
     "wwr": 0.35,
     "zone_load_sigma": 0.43,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0,
      1,
      1
     ],
     "ahu_hw": [
      1,
      0,
      0
     ],
     "ahu_sat": [
      15.02,
      13.37,
      11.55
     ],
     "boiler_eff": 0.77,
     "chiller_cop": 5.37,
     "chw_dt": [
      4.0,
      4.2
     ],
     "chw_t": [
      8.0,
      8.9
     ],
     "climate": "sacramento",
     "cool_sizing_factor": 1.24,
     "distractors": [
      {
       "seed": 100325,
       "type": "spikes",
       "window": 0
      },
      {
       "seed": 358328,
       "type": "bias_step",
       "window": null
      },
      {
       "seed": 926548,
       "type": "flow_gain_error",
       "window": 3
      }
     ],
     "econ_limit_db": [
      23.0,
      23.6,
      22.0
     ],
     "econ_limit_enth": [
      45958.0,
      60541.0,
      53345.0
     ],
     "econ_type": [
      "fixed_db",
      "none",
      "none"
     ],
     "economizer": [
      true,
      false,
      false
     ],
     "electric_zones": null,
     "equip_wm2": 11.7,
     "fan_dp": [
      550.0,
      771.0,
      658.0
     ],
     "fan_eff": 0.574,
     "floor_h": 3.78,
     "floors": 1,
     "geometry_seed": 58430,
     "group_mode": "stripe",
     "group_sizes": [
      3,
      3,
      2
     ],
     "heat_sizing_factor": 1.34,
     "hw_dt": [
      16.3,
      12.6
     ],
     "hw_t": [
      65.6,
      73.7
     ],
     "id": "dr_fx3_17",
     "infiltration": 0.00049,
     "lights_wm2": 15.6,
     "min_flow_frac": 0.36,
     "min_oa_scale": 1.64,
     "n_ahu": 3,
     "n_chw": 2,
     "n_hw": 2,
     "n_vav": 8,
     "night_oa": 0.2,
     "north_axis": 71.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 4,
     "oa_per_area": 0.00061,
     "occ": {
      "end": 20.8,
      "night_frac": 0.33,
      "start": 9.9,
      "weekend_frac": 0.2
     },
     "people_m2": 0.106,
     "profile_seed": 444111,
     "reheat": "electric",
     "role": "train",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 23.7,
       "oa_low": 5.8,
       "span": 3.47
      },
      {
       "oa_high": 22.5,
       "oa_low": 5.2,
       "span": 3.82
      },
      {
       "oa_high": 23.2,
       "oa_low": 8.7,
       "span": 1.94
      }
     ],
     "sat_strategy": [
      "constant",
      "oa_reset",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 24.2,
      "cool_setback": 27.0,
      "heat": 20.5,
      "heat_setback": 15.6
     },
     "sp_reset": [
      false,
      false,
      false
     ],
     "suite": "full_x3",
     "tile_d": 9.5,
     "tile_w": 9.6,
     "weather": {
      "climate": "sacramento",
      "solar_scale": 0.887,
      "temp_offset": -0.33
     },
     "wwr": 0.27,
     "zone_load_sigma": 0.23,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      0,
      0
     ],
     "ahu_hw": [
      0,
      0,
      0
     ],
     "ahu_sat": [
      12.57,
      14.42,
      15.47
     ],
     "boiler_eff": 0.826,
     "chiller_cop": 4.94,
     "chw_dt": [
      5.3
     ],
     "chw_t": [
      8.0
     ],
     "climate": "sacramento",
     "cool_sizing_factor": 1.04,
     "distractors": [
      {
       "seed": 954827,
       "type": "flow_gain_error",
       "window": 6
      }
     ],
     "econ_limit_db": [
      22.7,
      19.2,
      24.8
     ],
     "econ_limit_enth": [
      52739.0,
      47686.0,
      64218.0
     ],
     "econ_type": [
      "fixed_db",
      "fixed_enth",
      "fixed_db"
     ],
     "economizer": [
      true,
      true,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 19.1,
     "fan_dp": [
      714.0,
      843.0,
      895.0
     ],
     "fan_eff": 0.676,
     "floor_h": 3.5,
     "floors": 1,
     "geometry_seed": 220216,
     "group_mode": "stripe",
     "group_sizes": [
      4,
      3,
      2
     ],
     "heat_sizing_factor": 1.08,
     "hw_dt": [
      22.2
     ],
     "hw_t": [
      62.9
     ],
     "id": "dr_fx3_18",
     "infiltration": 0.00118,
     "lights_wm2": 14.0,
     "min_flow_frac": 0.43,
     "min_oa_scale": 1.45,
     "n_ahu": 3,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 9,
     "night_oa": 0.0,
     "north_axis": 76.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 3,
     "oa_per_area": 0.00038,
     "occ": {
      "end": 21.0,
      "night_frac": 0.34,
      "start": 8.1,
      "weekend_frac": 0.22
     },
     "people_m2": 0.089,
     "profile_seed": 468781,
     "reheat": "electric",
     "role": "train",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 22.3,
       "oa_low": 6.3,
       "span": 1.91
      },
      {
       "oa_high": 23.5,
       "oa_low": 10.4,
       "span": 1.25
      },
      {
       "oa_high": 20.5,
       "oa_low": 6.3,
       "span": 2.52
      }
     ],
     "sat_strategy": [
      "oa_reset",
      "constant",
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 25.9,
      "cool_setback": 29.7,
      "heat": 21.5,
      "heat_setback": 17.2
     },
     "sp_reset": [
      false,
      true,
      true
     ],
     "suite": "full_x3",
     "tile_d": 9.6,
     "tile_w": 9.6,
     "weather": {
      "climate": "sacramento",
      "solar_scale": 1.033,
      "temp_offset": -1.63
     },
     "wwr": 0.41,
     "zone_load_sigma": 0.45,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      0,
      0
     ],
     "ahu_hw": [
      0,
      0,
      0
     ],
     "ahu_sat": [
      12.76,
      12.83,
      14.42
     ],
     "boiler_eff": 0.929,
     "chiller_cop": 4.22,
     "chw_dt": [
      5.1
     ],
     "chw_t": [
      5.7
     ],
     "climate": "sanfrancisco",
     "cool_sizing_factor": 1.28,
     "distractors": [
      {
       "seed": 346374,
       "type": "stuck_sensor",
       "window": 2
      },
      {
       "seed": 162632,
       "type": "stuck_sensor",
       "window": 4
      }
     ],
     "econ_limit_db": [
      24.0,
      25.0,
      23.1
     ],
     "econ_limit_enth": [
      52152.0,
      62855.0,
      58476.0
     ],
     "econ_type": [
      "none",
      "fixed_enth",
      "fixed_enth"
     ],
     "economizer": [
      false,
      true,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 11.9,
     "fan_dp": [
      890.0,
      494.0,
      618.0
     ],
     "fan_eff": 0.643,
     "floor_h": 3.24,
     "floors": 1,
     "geometry_seed": 924270,
     "group_mode": "block",
     "group_sizes": [
      2,
      2,
      2
     ],
     "heat_sizing_factor": 1.05,
     "hw_dt": [
      18.4
     ],
     "hw_t": [
      81.9
     ],
     "id": "dr_fx3_19",
     "infiltration": 0.00074,
     "lights_wm2": 13.9,
     "min_flow_frac": 0.34,
     "min_oa_scale": 1.15,
     "n_ahu": 3,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 6,
     "night_oa": 0.0,
     "north_axis": 1.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00067,
     "occ": {
      "end": 17.7,
      "night_frac": 0.22,
      "start": 5.9,
      "weekend_frac": 0.16
     },
     "people_m2": 0.086,
     "profile_seed": 743537,
     "reheat": "electric",
     "role": "train",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 21.0,
       "oa_low": 11.0,
       "span": 2.65
      },
      {
       "oa_high": 21.2,
       "oa_low": 10.8,
       "span": 1.99
      },
      {
       "oa_high": 19.4,
       "oa_low": 9.6,
       "span": 2.15
      }
     ],
     "sat_strategy": [
      "oa_reset",
      "oa_reset",
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 24.2,
      "cool_setback": 28.1,
      "heat": 19.3,
      "heat_setback": 15.6
     },
     "sp_reset": [
      true,
      false,
      false
     ],
     "suite": "full_x3",
     "tile_d": 8.6,
     "tile_w": 9.6,
     "weather": {
      "climate": "sanfrancisco",
      "solar_scale": 1.015,
      "temp_offset": -0.15
     },
     "wwr": 0.18,
     "zone_load_sigma": 0.28,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0
     ],
     "ahu_hw": [
      0
     ],
     "ahu_sat": [
      14.86
     ],
     "boiler_eff": 0.927,
     "chiller_cop": 3.23,
     "chw_dt": [
      7.1
     ],
     "chw_t": [
      6.4
     ],
     "climate": "sterling_va",
     "cool_sizing_factor": 1.13,
     "distractors": [
      {
       "seed": 190376,
       "type": "spikes",
       "window": null
      },
      {
       "seed": 996043,
       "type": "flow_gain_error",
       "window": null
      }
     ],
     "econ_limit_db": [
      25.8
     ],
     "econ_limit_enth": [
      54336.0
     ],
     "econ_type": [
      "fixed_enth"
     ],
     "economizer": [
      true
     ],
     "electric_zones": null,
     "equip_wm2": 18.1,
     "fan_dp": [
      975.0
     ],
     "fan_eff": 0.713,
     "floor_h": 3.23,
     "floors": 1,
     "geometry_seed": 474278,
     "group_mode": "stripe",
     "group_sizes": [
      12
     ],
     "heat_sizing_factor": 1.25,
     "hw_dt": [
      11.4
     ],
     "hw_t": [
      72.9
     ],
     "id": "dr_fx3_20",
     "infiltration": 0.001,
     "lights_wm2": 13.2,
     "min_flow_frac": 0.41,
     "min_oa_scale": 1.13,
     "n_ahu": 1,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 12,
     "night_oa": 0.0,
     "north_axis": 84.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 4,
     "oa_per_area": 0.00033,
     "occ": {
      "end": 16.7,
      "night_frac": 0.28,
      "start": 7.8,
      "weekend_frac": 0.06
     },
     "people_m2": 0.119,
     "profile_seed": 249664,
     "reheat": "hydronic",
     "role": "train",
     "sat_pattern": "single",
     "sat_reset": [
      {
       "oa_high": 18.5,
       "oa_low": 11.5,
       "span": 2.62
      }
     ],
     "sat_strategy": [
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 25.9,
      "cool_setback": 29.0,
      "heat": 21.7,
      "heat_setback": 17.2
     },
     "sp_reset": [
      false
     ],
     "suite": "full_x3",
     "tile_d": 7.2,
     "tile_w": 8.3,
     "weather": {
      "climate": "sterling_va",
      "solar_scale": 1.132,
      "temp_offset": -0.42
     },
     "wwr": 0.35,
     "zone_load_sigma": 0.43,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      1,
      0
     ],
     "ahu_hw": [
      0,
      0,
      0
     ],
     "ahu_sat": [
      12.61,
      12.67,
      14.85
     ],
     "boiler_eff": 0.842,
     "chiller_cop": 4.48,
     "chw_dt": [
      7.7,
      7.8
     ],
     "chw_t": [
      7.5,
      8.0
     ],
     "climate": "oakland",
     "cool_sizing_factor": 1.3,
     "distractors": [
      {
       "seed": 991410,
       "type": "bias_step",
       "window": null
      }
     ],
     "econ_limit_db": [
      24.5,
      21.6,
      21.2
     ],
     "econ_limit_enth": [
      60147.0,
      50048.0,
      45298.0
     ],
     "econ_type": [
      "fixed_enth",
      "none",
      "none"
     ],
     "economizer": [
      true,
      false,
      false
     ],
     "electric_zones": null,
     "equip_wm2": 14.5,
     "fan_dp": [
      623.0,
      927.0,
      732.0
     ],
     "fan_eff": 0.72,
     "floor_h": 3.66,
     "floors": 2,
     "geometry_seed": 179014,
     "group_mode": "block",
     "group_sizes": [
      3,
      2,
      3
     ],
     "heat_sizing_factor": 1.32,
     "hw_dt": [
      24.6
     ],
     "hw_t": [
      77.9
     ],
     "id": "dr_fx3_21",
     "infiltration": 0.0008,
     "lights_wm2": 14.6,
     "min_flow_frac": 0.29,
     "min_oa_scale": 0.5,
     "n_ahu": 3,
     "n_chw": 2,
     "n_hw": 1,
     "n_vav": 8,
     "night_oa": 0.29,
     "north_axis": 66.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 2,
     "oa_per_area": 0.00019,
     "occ": {
      "end": 20.4,
      "night_frac": 0.22,
      "start": 9.8,
      "weekend_frac": 0.11
     },
     "people_m2": 0.052,
     "profile_seed": 386170,
     "reheat": "hydronic",
     "role": "train",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 24.9,
       "oa_low": 10.3,
       "span": 3.69
      },
      {
       "oa_high": 19.7,
       "oa_low": 6.4,
       "span": 2.3
      },
      {
       "oa_high": 22.7,
       "oa_low": 11.1,
       "span": 3.01
      }
     ],
     "sat_strategy": [
      "constant",
      "constant",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 23.3,
      "cool_setback": 26.0,
      "heat": 21.4,
      "heat_setback": 17.5
     },
     "sp_reset": [
      false,
      false,
      false
     ],
     "suite": "full_x3",
     "tile_d": 8.0,
     "tile_w": 9.0,
     "weather": {
      "climate": "oakland",
      "solar_scale": 1.064,
      "temp_offset": -3.71
     },
     "wwr": 0.21,
     "zone_load_sigma": 0.3,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0
     ],
     "ahu_hw": [
      0
     ],
     "ahu_sat": [
      13.77
     ],
     "boiler_eff": 0.878,
     "chiller_cop": 5.48,
     "chw_dt": [
      6.3
     ],
     "chw_t": [
      6.5
     ],
     "climate": "los_angeles",
     "cool_sizing_factor": 1.01,
     "distractors": [
      {
       "seed": 599320,
       "type": "flow_gain_error",
       "window": null
      },
      {
       "seed": 318185,
       "type": "stuck_sensor",
       "window": 6
      }
     ],
     "econ_limit_db": [
      23.5
     ],
     "econ_limit_enth": [
      59581.0
     ],
     "econ_type": [
      "none"
     ],
     "economizer": [
      false
     ],
     "electric_zones": null,
     "equip_wm2": 17.8,
     "fan_dp": [
      700.0
     ],
     "fan_eff": 0.703,
     "floor_h": 3.16,
     "floors": 1,
     "geometry_seed": 35395,
     "group_mode": "stripe",
     "group_sizes": [
      9
     ],
     "heat_sizing_factor": 1.09,
     "hw_dt": [
      15.1
     ],
     "hw_t": [
      65.8
     ],
     "id": "dr_fx3_22",
     "infiltration": 0.00032,
     "lights_wm2": 5.1,
     "min_flow_frac": 0.26,
     "min_oa_scale": 1.11,
     "n_ahu": 1,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 9,
     "night_oa": 0.0,
     "north_axis": 59.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 3,
     "oa_per_area": 0.00036,
     "occ": {
      "end": 18.3,
      "night_frac": 0.06,
      "start": 6.3,
      "weekend_frac": 0.2
     },
     "people_m2": 0.077,
     "profile_seed": 752215,
     "reheat": "electric",
     "role": "train",
     "sat_pattern": "single",
     "sat_reset": [
      {
       "oa_high": 22.8,
       "oa_low": 10.6,
       "span": 1.88
      }
     ],
     "sat_strategy": [
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 21.3,
      "cool_setback": 25.1,
      "heat": 19.1,
      "heat_setback": 15.6
     },
     "sp_reset": [
      true
     ],
     "suite": "full_x3",
     "tile_d": 8.2,
     "tile_w": 6.3,
     "weather": {
      "climate": "los_angeles",
      "solar_scale": 0.871,
      "temp_offset": -1.74
     },
     "wwr": 0.15,
     "zone_load_sigma": 0.14,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0
     ],
     "ahu_hw": [
      0
     ],
     "ahu_sat": [
      15.44
     ],
     "boiler_eff": 0.82,
     "chiller_cop": 3.28,
     "chw_dt": [
      5.6
     ],
     "chw_t": [
      5.6
     ],
     "climate": "los_angeles",
     "cool_sizing_factor": 1.35,
     "distractors": [
      {
       "seed": 750007,
       "type": "dropout_burst",
       "window": null
      }
     ],
     "econ_limit_db": [
      24.9
     ],
     "econ_limit_enth": [
      57598.0
     ],
     "econ_type": [
      "fixed_db"
     ],
     "economizer": [
      true
     ],
     "electric_zones": null,
     "equip_wm2": 11.8,
     "fan_dp": [
      922.0
     ],
     "fan_eff": 0.631,
     "floor_h": 3.82,
     "floors": 1,
     "geometry_seed": 742348,
     "group_mode": "stripe",
     "group_sizes": [
      9
     ],
     "heat_sizing_factor": 1.39,
     "hw_dt": [
      21.9
     ],
     "hw_t": [
      68.8
     ],
     "id": "dr_fx3_23",
     "infiltration": 0.00062,
     "lights_wm2": 7.1,
     "min_flow_frac": 0.48,
     "min_oa_scale": 1.34,
     "n_ahu": 1,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 9,
     "night_oa": 0.0,
     "north_axis": 61.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 3,
     "oa_per_area": 0.00085,
     "occ": {
      "end": 18.7,
      "night_frac": 0.12,
      "start": 5.4,
      "weekend_frac": 0.35
     },
     "people_m2": 0.085,
     "profile_seed": 590519,
     "reheat": "electric",
     "role": "train",
     "sat_pattern": "single",
     "sat_reset": [
      {
       "oa_high": 22.3,
       "oa_low": 6.5,
       "span": 3.85
      }
     ],
     "sat_strategy": [
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "wide",
     "setpoints": {
      "cool": 23.6,
      "cool_setback": 25.6,
      "heat": 20.8,
      "heat_setback": 16.1
     },
     "sp_reset": [
      true
     ],
     "suite": "full_x3",
     "tile_d": 8.7,
     "tile_w": 10.0,
     "weather": {
      "climate": "los_angeles",
      "solar_scale": 1.074,
      "temp_offset": -1.0
     },
     "wwr": 0.2,
     "zone_load_sigma": 0.27,
     "zone_shifts": [
      0
     ]
    }
   ],
   "cfg": {
    "climates": [
     "sterling_va",
     "sanfrancisco",
     "sacramento",
     "chicago_tmy3",
     "chicago_amy2012",
     "golden",
     "oakland",
     "los_angeles"
    ],
    "distract": true,
    "econ": [
     "none",
     "fixed_db",
     "fixed_enth"
    ],
    "n": 24,
    "reheat": [
     "hydronic",
     "electric"
    ],
    "rng": "regime",
    "role": "train",
    "sat": [
     "constant",
     "oa_reset"
    ],
    "seed": 303,
    "sensor": "wide",
    "topo": "full"
   }
  },
  "regime": {
   "buildings": [
    {
     "ahu_chw": [
      1,
      0
     ],
     "ahu_hw": [
      0,
      1
     ],
     "ahu_sat": [
      14.26,
      14.47
     ],
     "boiler_eff": 0.763,
     "chiller_cop": 4.88,
     "chw_dt": [
      7.6,
      5.0
     ],
     "chw_t": [
      6.9,
      5.5
     ],
     "climate": "chicago_tmy3",
     "cool_sizing_factor": 1.08,
     "distractors": [],
     "econ_limit_db": [
      18.7,
      25.3
     ],
     "econ_limit_enth": [
      48257.0,
      50044.0
     ],
     "econ_type": [
      "none",
      "fixed_enth"
     ],
     "economizer": [
      false,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 10.4,
     "fan_dp": [
      444.0,
      392.0
     ],
     "fan_eff": 0.552,
     "floor_h": 3.64,
     "floors": 1,
     "geometry_seed": 691857,
     "group_mode": "block",
     "group_sizes": [
      3,
      3
     ],
     "heat_sizing_factor": 1.25,
     "hw_dt": [
      19.4,
      14.0
     ],
     "hw_t": [
      81.4,
      64.1
     ],
     "id": "dr_reg_00",
     "infiltration": 0.00031,
     "lights_wm2": 15.3,
     "min_flow_frac": 0.33,
     "min_oa_scale": 1.01,
     "n_ahu": 2,
     "n_chw": 2,
     "n_hw": 2,
     "n_vav": 6,
     "night_oa": 0.0,
     "north_axis": 14.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00064,
     "occ": {
      "end": 22.0,
      "night_frac": 0.23,
      "start": 9.6,
      "weekend_frac": 0.22
     },
     "people_m2": 0.059,
     "profile_seed": 367386,
     "reheat": "hydronic",
     "role": "train",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 19.6,
       "oa_low": 6.2,
       "span": 3.84
      },
      {
       "oa_high": 21.2,
       "oa_low": 8.5,
       "span": 1.58
      }
     ],
     "sat_strategy": [
      "constant",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "legacy",
     "setpoints": {
      "cool": 22.9,
      "cool_setback": 27.7,
      "heat": 21.1,
      "heat_setback": 16.1
     },
     "sp_reset": [
      false,
      true
     ],
     "suite": "regime",
     "tile_d": 8.0,
     "tile_w": 7.9,
     "weather": {
      "climate": "chicago_tmy3",
      "solar_scale": 0.85,
      "temp_offset": 3.36
     },
     "wwr": 0.42,
     "zone_load_sigma": 0.39,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      1
     ],
     "ahu_hw": [
      0,
      1
     ],
     "ahu_sat": [
      13.59,
      13.4
     ],
     "boiler_eff": 0.753,
     "chiller_cop": 4.89,
     "chw_dt": [
      7.5,
      6.4
     ],
     "chw_t": [
      7.8,
      7.0
     ],
     "climate": "sterling_va",
     "cool_sizing_factor": 1.32,
     "distractors": [],
     "econ_limit_db": [
      18.6,
      25.1
     ],
     "econ_limit_enth": [
      47419.0,
      45408.0
     ],
     "econ_type": [
      "none",
      "fixed_enth"
     ],
     "economizer": [
      false,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 5.6,
     "fan_dp": [
      682.0,
      563.0
     ],
     "fan_eff": 0.591,
     "floor_h": 3.56,
     "floors": 1,
     "geometry_seed": 724691,
     "group_mode": "block",
     "group_sizes": [
      3,
      6
     ],
     "heat_sizing_factor": 1.17,
     "hw_dt": [
      18.2,
      17.2
     ],
     "hw_t": [
      65.0,
      71.7
     ],
     "id": "dr_reg_01",
     "infiltration": 0.00119,
     "lights_wm2": 12.9,
     "min_flow_frac": 0.26,
     "min_oa_scale": 1.68,
     "n_ahu": 2,
     "n_chw": 2,
     "n_hw": 2,
     "n_vav": 9,
     "night_oa": 0.0,
     "north_axis": 35.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 3,
     "ny": 3,
     "oa_per_area": 0.00099,
     "occ": {
      "end": 20.3,
      "night_frac": 0.02,
      "start": 8.3,
      "weekend_frac": 0.02
     },
     "people_m2": 0.068,
     "profile_seed": 69340,
     "reheat": "hydronic",
     "role": "train",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 21.8,
       "oa_low": 7.4,
       "span": 3.63
      },
      {
       "oa_high": 18.3,
       "oa_low": 5.8,
       "span": 1.53
      }
     ],
     "sat_strategy": [
      "oa_reset",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "legacy",
     "setpoints": {
      "cool": 20.8,
      "cool_setback": 23.5,
      "heat": 19.0,
      "heat_setback": 13.2
     },
     "sp_reset": [
      true,
      false
     ],
     "suite": "regime",
     "tile_d": 8.2,
     "tile_w": 8.7,
     "weather": {
      "climate": "sterling_va",
      "solar_scale": 0.937,
      "temp_offset": -0.52
     },
     "wwr": 0.16,
     "zone_load_sigma": 0.11,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      0
     ],
     "ahu_hw": [
      0,
      0
     ],
     "ahu_sat": [
      14.89,
      15.11
     ],
     "boiler_eff": 0.867,
     "chiller_cop": 5.53,
     "chw_dt": [
      6.2
     ],
     "chw_t": [
      7.3
     ],
     "climate": "golden",
     "cool_sizing_factor": 1.22,
     "distractors": [],
     "econ_limit_db": [
      21.8,
      21.1
     ],
     "econ_limit_enth": [
      54511.0,
      57658.0
     ],
     "econ_type": [
      "none",
      "fixed_db"
     ],
     "economizer": [
      false,
      true
     ],
     "electric_zones": null,
     "equip_wm2": 6.8,
     "fan_dp": [
      659.0,
      945.0
     ],
     "fan_eff": 0.695,
     "floor_h": 3.65,
     "floors": 3,
     "geometry_seed": 41039,
     "group_mode": "block",
     "group_sizes": [
      5,
      7
     ],
     "heat_sizing_factor": 1.11,
     "hw_dt": [
      21.7
     ],
     "hw_t": [
      64.2
     ],
     "id": "dr_reg_02",
     "infiltration": 0.00084,
     "lights_wm2": 13.8,
     "min_flow_frac": 0.49,
     "min_oa_scale": 1.15,
     "n_ahu": 2,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 12,
     "night_oa": 0.0,
     "north_axis": 42.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 2,
     "oa_per_area": 0.00073,
     "occ": {
      "end": 16.5,
      "night_frac": 0.26,
      "start": 5.2,
      "weekend_frac": 0.13
     },
     "people_m2": 0.118,
     "profile_seed": 857217,
     "reheat": "hydronic",
     "role": "train",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 24.6,
       "oa_low": 7.5,
       "span": 1.46
      },
      {
       "oa_high": 18.5,
       "oa_low": 7.2,
       "span": 3.68
      }
     ],
     "sat_strategy": [
      "oa_reset",
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "legacy",
     "setpoints": {
      "cool": 24.5,
      "cool_setback": 28.2,
      "heat": 23.0,
      "heat_setback": 18.2
     },
     "sp_reset": [
      true,
      false
     ],
     "suite": "regime",
     "tile_d": 7.3,
     "tile_w": 7.8,
     "weather": {
      "climate": "golden",
      "solar_scale": 0.989,
      "temp_offset": 2.63
     },
     "wwr": 0.37,
     "zone_load_sigma": 0.13,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0
     ],
     "ahu_hw": [
      0
     ],
     "ahu_sat": [
      15.03
     ],
     "boiler_eff": 0.782,
     "chiller_cop": 5.11,
     "chw_dt": [
      5.3
     ],
     "chw_t": [
      7.9
     ],
     "climate": "golden",
     "cool_sizing_factor": 1.09,
     "distractors": [],
     "econ_limit_db": [
      18.0
     ],
     "econ_limit_enth": [
      52101.0
     ],
     "econ_type": [
      "fixed_db"
     ],
     "economizer": [
      true
     ],
     "electric_zones": null,
     "equip_wm2": 13.5,
     "fan_dp": [
      504.0
     ],
     "fan_eff": 0.51,
     "floor_h": 3.5,
     "floors": 1,
     "geometry_seed": 260646,
     "group_mode": "stripe",
     "group_sizes": [
      6
     ],
     "heat_sizing_factor": 1.24,
     "hw_dt": [
      22.1
     ],
     "hw_t": [
      73.0
     ],
     "id": "dr_reg_03",
     "infiltration": 0.00087,
     "lights_wm2": 9.1,
     "min_flow_frac": 0.27,
     "min_oa_scale": 1.8,
     "n_ahu": 1,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 6,
     "night_oa": 0.0,
     "north_axis": 16.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00082,
     "occ": {
      "end": 19.7,
      "night_frac": 0.11,
      "start": 9.3,
      "weekend_frac": 0.47
     },
     "people_m2": 0.041,
     "profile_seed": 661168,
     "reheat": "hydronic",
     "role": "train",
     "sat_pattern": "single",
     "sat_reset": [
      {
       "oa_high": 22.4,
       "oa_low": 7.2,
       "span": 1.82
      }
     ],
     "sat_strategy": [
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "legacy",
     "setpoints": {
      "cool": 26.9,
      "cool_setback": 30.9,
      "heat": 22.2,
      "heat_setback": 18.3
     },
     "sp_reset": [
      false
     ],
     "suite": "regime",
     "tile_d": 8.1,
     "tile_w": 7.1,
     "weather": {
      "climate": "golden",
      "solar_scale": 0.851,
      "temp_offset": 3.85
     },
     "wwr": 0.41,
     "zone_load_sigma": 0.5,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0
     ],
     "ahu_hw": [
      0
     ],
     "ahu_sat": [
      14.81
     ],
     "boiler_eff": 0.903,
     "chiller_cop": 3.16,
     "chw_dt": [
      4.7
     ],
     "chw_t": [
      6.4
     ],
     "climate": "los_angeles",
     "cool_sizing_factor": 1.01,
     "distractors": [],
     "econ_limit_db": [
      21.6
     ],
     "econ_limit_enth": [
      57353.0
     ],
     "econ_type": [
      "fixed_enth"
     ],
     "economizer": [
      true
     ],
     "electric_zones": null,
     "equip_wm2": 15.5,
     "fan_dp": [
      924.0
     ],
     "fan_eff": 0.692,
     "floor_h": 3.66,
     "floors": 2,
     "geometry_seed": 513764,
     "group_mode": "block",
     "group_sizes": [
      8
     ],
     "heat_sizing_factor": 1.26,
     "hw_dt": [
      19.7
     ],
     "hw_t": [
      80.0
     ],
     "id": "dr_reg_04",
     "infiltration": 0.00032,
     "lights_wm2": 13.7,
     "min_flow_frac": 0.3,
     "min_oa_scale": 0.7,
     "n_ahu": 1,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 8,
     "night_oa": 0.0,
     "north_axis": 68.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 2,
     "oa_per_area": 7e-05,
     "occ": {
      "end": 16.9,
      "night_frac": 0.2,
      "start": 8.3,
      "weekend_frac": 0.4
     },
     "people_m2": 0.106,
     "profile_seed": 626601,
     "reheat": "hydronic",
     "role": "train",
     "sat_pattern": "single",
     "sat_reset": [
      {
       "oa_high": 20.9,
       "oa_low": 5.9,
       "span": 2.91
      }
     ],
     "sat_strategy": [
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "legacy",
     "setpoints": {
      "cool": 26.1,
      "cool_setback": 29.4,
      "heat": 22.1,
      "heat_setback": 17.9
     },
     "sp_reset": [
      true
     ],
     "suite": "regime",
     "tile_d": 9.8,
     "tile_w": 6.5,
     "weather": {
      "climate": "los_angeles",
      "solar_scale": 0.918,
      "temp_offset": -1.54
     },
     "wwr": 0.18,
     "zone_load_sigma": 0.29,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      0,
      0
     ],
     "ahu_hw": [
      0,
      0,
      0
     ],
     "ahu_sat": [
      13.24,
      11.84,
      14.58
     ],
     "boiler_eff": 0.754,
     "chiller_cop": 5.18,
     "chw_dt": [
      6.6
     ],
     "chw_t": [
      6.9
     ],
     "climate": "golden",
     "cool_sizing_factor": 1.31,
     "distractors": [],
     "econ_limit_db": [
      18.6,
      19.7,
      24.7
     ],
     "econ_limit_enth": [
      50301.0,
      47556.0,
      62498.0
     ],
     "econ_type": [
      "none",
      "none",
      "none"
     ],
     "economizer": [
      false,
      false,
      false
     ],
     "electric_zones": null,
     "equip_wm2": 4.7,
     "fan_dp": [
      559.0,
      934.0,
      500.0
     ],
     "fan_eff": 0.58,
     "floor_h": 3.52,
     "floors": 2,
     "geometry_seed": 269060,
     "group_mode": "block",
     "group_sizes": [
      4,
      3,
      5
     ],
     "heat_sizing_factor": 1.17,
     "hw_dt": [
      12.0
     ],
     "hw_t": [
      72.4
     ],
     "id": "dr_reg_05",
     "infiltration": 0.00029,
     "lights_wm2": 7.1,
     "min_flow_frac": 0.34,
     "min_oa_scale": 0.82,
     "n_ahu": 3,
     "n_chw": 1,
     "n_hw": 1,
     "n_vav": 12,
     "night_oa": 0.0,
     "north_axis": 20.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00067,
     "occ": {
      "end": 18.4,
      "night_frac": 0.28,
      "start": 7.0,
      "weekend_frac": 0.51
     },
     "people_m2": 0.024,
     "profile_seed": 855744,
     "reheat": "hydronic",
     "role": "train",
     "sat_pattern": "all_separate",
     "sat_reset": [
      {
       "oa_high": 24.3,
       "oa_low": 5.9,
       "span": 1.94
      },
      {
       "oa_high": 23.6,
       "oa_low": 5.8,
       "span": 1.42
      },
      {
       "oa_high": 24.1,
       "oa_low": 10.5,
       "span": 2.67
      }
     ],
     "sat_strategy": [
      "oa_reset",
      "constant",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "legacy",
     "setpoints": {
      "cool": 23.5,
      "cool_setback": 27.0,
      "heat": 20.6,
      "heat_setback": 14.6
     },
     "sp_reset": [
      false,
      false,
      true
     ],
     "suite": "regime",
     "tile_d": 7.5,
     "tile_w": 8.2,
     "weather": {
      "climate": "golden",
      "solar_scale": 0.909,
      "temp_offset": 2.39
     },
     "wwr": 0.27,
     "zone_load_sigma": 0.33,
     "zone_shifts": [
      0
     ]
    },
    {
     "ahu_chw": [
      0,
      0,
      1
     ],
     "ahu_hw": [
      0,
      0,
      0
     ],
     "ahu_sat": [
      12.18,
      12.03,
      12.42
     ],
     "boiler_eff": 0.936,
     "chiller_cop": 3.43,
     "chw_dt": [
      6.9,
      7.8
     ],
     "chw_t": [
      6.2,
      5.6
     ],
     "climate": "sacramento",
     "cool_sizing_factor": 1.2,
     "distractors": [],
     "econ_limit_db": [
      23.1,
      20.1,
      22.8
     ],
     "econ_limit_enth": [
      57045.0,
      61713.0,
      56029.0
     ],
     "econ_type": [
      "fixed_enth",
      "fixed_db",
      "none"
     ],
     "economizer": [
      true,
      true,
      false
     ],
     "electric_zones": null,
     "equip_wm2": 15.4,
     "fan_dp": [
      663.0,
      689.0,
      488.0
     ],
     "fan_eff": 0.623,
     "floor_h": 3.87,
     "floors": 3,
     "geometry_seed": 408974,
     "group_mode": "stripe",
     "group_sizes": [
      5,
      4,
      3
     ],
     "heat_sizing_factor": 1.36,
     "hw_dt": [
      17.4
     ],
     "hw_t": [
      68.7
     ],
     "id": "dr_reg_06",
     "infiltration": 0.0007,
     "lights_wm2": 7.3,
     "min_flow_frac": 0.18,
     "min_oa_scale": 1.47,
     "n_ahu": 3,
     "n_chw": 2,
     "n_hw": 1,
     "n_vav": 12,
     "night_oa": 0.58,
     "north_axis": 49.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 2,
     "oa_per_area": 0.00095,
     "occ": {
      "end": 20.0,
      "night_frac": 0.24,
      "start": 9.5,
      "weekend_frac": 0.16
     },
     "people_m2": 0.047,
     "profile_seed": 224675,
     "reheat": "hydronic",
     "role": "train",
     "sat_pattern": "all_twin",
     "sat_reset": [
      {
       "oa_high": 22.8,
       "oa_low": 9.7,
       "span": 3.43
      },
      {
       "oa_high": 21.5,
       "oa_low": 8.4,
       "span": 3.58
      },
      {
       "oa_high": 19.5,
       "oa_low": 6.6,
       "span": 2.37
      }
     ],
     "sat_strategy": [
      "constant",
      "oa_reset",
      "oa_reset"
     ],
     "seed_attempt": 0,
     "sensor_level": "legacy",
     "setpoints": {
      "cool": 27.3,
      "cool_setback": 32.1,
      "heat": 22.4,
      "heat_setback": 18.5
     },
     "sp_reset": [
      false,
      true,
      true
     ],
     "suite": "regime",
     "tile_d": 8.3,
     "tile_w": 9.2,
     "weather": {
      "climate": "sacramento",
      "solar_scale": 0.918,
      "temp_offset": 0.13
     },
     "wwr": 0.39,
     "zone_load_sigma": 0.27,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    },
    {
     "ahu_chw": [
      0,
      1
     ],
     "ahu_hw": [
      0,
      0
     ],
     "ahu_sat": [
      13.57,
      13.51
     ],
     "boiler_eff": 0.892,
     "chiller_cop": 5.73,
     "chw_dt": [
      6.4,
      6.6
     ],
     "chw_t": [
      8.1,
      6.7
     ],
     "climate": "los_angeles",
     "cool_sizing_factor": 1.18,
     "distractors": [],
     "econ_limit_db": [
      20.3,
      21.4
     ],
     "econ_limit_enth": [
      57995.0,
      58507.0
     ],
     "econ_type": [
      "none",
      "none"
     ],
     "economizer": [
      false,
      false
     ],
     "electric_zones": null,
     "equip_wm2": 13.3,
     "fan_dp": [
      958.0,
      728.0
     ],
     "fan_eff": 0.563,
     "floor_h": 3.02,
     "floors": 1,
     "geometry_seed": 121878,
     "group_mode": "block",
     "group_sizes": [
      3,
      3
     ],
     "heat_sizing_factor": 1.31,
     "hw_dt": [
      12.3
     ],
     "hw_t": [
      74.3
     ],
     "id": "dr_reg_07",
     "infiltration": 0.00063,
     "lights_wm2": 4.5,
     "min_flow_frac": 0.22,
     "min_oa_scale": 1.92,
     "n_ahu": 2,
     "n_chw": 2,
     "n_hw": 1,
     "n_vav": 6,
     "night_oa": 0.98,
     "north_axis": 60.0,
     "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified",
     "nx": 2,
     "ny": 3,
     "oa_per_area": 0.00073,
     "occ": {
      "end": 19.3,
      "night_frac": 0.22,
      "start": 8.9,
      "weekend_frac": 0.03
     },
     "people_m2": 0.104,
     "profile_seed": 408804,
     "reheat": "hydronic",
     "role": "train",
     "sat_pattern": "mixed",
     "sat_reset": [
      {
       "oa_high": 24.4,
       "oa_low": 11.7,
       "span": 1.68
      },
      {
       "oa_high": 20.5,
       "oa_low": 5.7,
       "span": 2.48
      }
     ],
     "sat_strategy": [
      "constant",
      "constant"
     ],
     "seed_attempt": 0,
     "sensor_level": "legacy",
     "setpoints": {
      "cool": 23.7,
      "cool_setback": 25.9,
      "heat": 21.6,
      "heat_setback": 17.3
     },
     "sp_reset": [
      false,
      false
     ],
     "suite": "regime",
     "tile_d": 6.3,
     "tile_w": 9.5,
     "weather": {
      "climate": "los_angeles",
      "solar_scale": 0.995,
      "temp_offset": 2.58
     },
     "wwr": 0.2,
     "zone_load_sigma": 0.42,
     "zone_shifts": [
      -1,
      0,
      1
     ]
    }
   ],
   "cfg": {
    "climates": [
     "sterling_va",
     "sanfrancisco",
     "sacramento",
     "chicago_tmy3",
     "chicago_amy2012",
     "golden",
     "oakland",
     "los_angeles"
    ],
    "distract": false,
    "econ": [
     "none",
     "fixed_db",
     "fixed_enth"
    ],
    "n": 8,
    "reheat": [
     "hydronic"
    ],
    "rng": "regime",
    "role": "train",
    "sat": [
     "constant",
     "oa_reset"
    ],
    "seed": 101,
    "sensor": "legacy",
    "topo": "small"
   }
  }
 },
 "train_climates": [
  "sterling_va",
  "sanfrancisco",
  "sacramento",
  "chicago_tmy3",
  "chicago_amy2012",
  "golden",
  "oakland",
  "los_angeles"
 ],
 "written_before_simulation": true
}