{"proposer": "p1",
 "candidates": [
  {"id": "ahu_supply_air_temp",
   "label": "Supply air temperature wrong",
   "detail": "The air handler delivers air at the wrong temperature: cooling coil or chilled water valve not delivering, economizer stuck or mixing warm air, a heating/cooling changeover in the wrong mode, or a discharge setpoint reset too warm. Airflow at the box and diffuser is correct but the air does not condition the room.",
   "share": 0.12,
   "profile": {"override_room": "strong", "bas_zone": "weak", "ask_occupant": "weak"},
   "check": {"name": "bas_supply_air_temp", "text": "In the control system (or at the air handler), read the discharge air temperature against its setpoint, and the box's inlet air temperature if trended. Abnormal if the air is more than about 3 F off setpoint or is not cool enough for the cooling call (for example above about 58 F when cooling is called for).", "place": "bas", "do_min": 4, "hit": "strong"}},
  {"id": "static_sensor_fault",
   "label": "Duct static sensor reads wrong",
   "detail": "The air handler's duct static pressure sensor is drifted, mis-tubed or poorly located, so the control system shows static at setpoint while the real duct pressure is low and the fan is under-driven. This looks like low_static in the field but the control-system reading says normal.",
   "share": 0.04,
   "profile": {"static_at_box": "good", "ahu_gauge": "good", "bas_airflow": "good", "bas_damper": "good", "flow_hood": "partial", "override_diffuser": "partial"},
   "check": {"name": "static_sensor_crosscheck", "text": "At the air handler, hold a calibrated handheld manometer on the static sensor's tap and compare it with the value the control system shows. Abnormal if they disagree by more than about 0.1 in. w.c. or 10 percent.", "place": "ahu", "do_min": 10, "hit": "strong"}},
  {"id": "inlet_restriction",
   "label": "Restriction in the box inlet run",
   "detail": "Something between the main trunk and the box inlet restricts air: a fire or smoke damper partly closed or tripped, a manual balancing damper closed down, or a kinked, crushed or collapsed inlet flex duct. Upstream static is fine but little air reaches the box.",
   "share": 0.05,
   "profile": {"static_at_box": "strong", "bas_airflow": "good", "bas_damper": "good", "flow_hood": "good", "override_diffuser": "good", "override_room": "good"},
   "check": {"name": "inlet_run_inspect", "text": "Inspect the inlet duct run back to the trunk: check any fire/smoke damper and manual balancing damper blade position and the flex duct for kinks, and compare static in the trunk upstream with static at the box inlet. Abnormal if a damper is closed or partly closed, the duct is kinked, or the pressure drop across the run is more than about 0.2 in. w.c.", "place": "box", "do_min": 12, "hit": "strong"}},
  {"id": "no_return_path",
   "label": "Blocked or missing return air path",
   "detail": "The room has no adequate way for air to leave: closed door with no undercut or transfer grille, blocked return grille, or exhaust exceeding supply. The room pressurizes or depressurizes, which reduces diffuser airflow, causes stuffiness and uneven temperature, and the box itself looks healthy.",
   "share": 0.05,
   "profile": {"flow_hood": "weak", "diffuser_duct": "weak", "ask_occupant": "partial"},
   "check": {"name": "room_pressure_return", "text": "In the room, close the door and measure the pressure difference to the corridor with a manometer, and inspect the return or transfer grille and door undercut. Abnormal if the differential is more than about 0.03 in. w.c. or the return path is blocked.", "place": "room", "do_min": 8, "hit": "good"}},
  {"id": "sensor_point_mapping",
   "label": "Sensor mapped to the wrong zone or box",
   "detail": "The thermostat in the room is healthy, but the control system's point for the zone temperature is mapped to a different room's sensor (or the box is bound to the wrong sensor). The box controls to another room's temperature and the complaint room is never serviced correctly.",
   "share": 0.04,
   "profile": {"bas_zone": "partial", "override_room": "partial", "ask_occupant": "weak"},
   "check": {"name": "sensor_response_test", "text": "Warm the room's thermostat (hand over it or a warm source) or change its setpoint, and watch the box's zone temperature or setpoint point in the control system for about 3 minutes. Abnormal if that point does not respond.", "place": "bas", "do_min": 5, "hit": "strong"}}
 ]}
