{"proposer": "p3",
 "candidates": [
  {"id": "econ_mixed_air_fault",
   "label": "AHU economizer / discharge air temperature fault",
   "detail": "The air handler's economizer damper is stuck, mis-staged or its outdoor-air lockout is wrong, or the discharge air setpoint is too warm, so supply air is not cold enough for cooling even though fan, static and box airflow are all fine.",
   "share": 0.08,
   "profile": {"override_room": "good", "override_diffuser": "weak", "bas_zone": "partial"},
   "check": {"name": "ahu_discharge_temp", "text": "In the control system or at the air handler, read supply (discharge) air temperature, its setpoint, mixed-air temperature and economizer damper position against outdoor air. Abnormal if discharge air is more than about 3 F above setpoint or above roughly 58 F during a cooling call, or the economizer position does not match the outdoor conditions.", "place": "bas", "do_min": 5, "hit": "strong"}},
  {"id": "supply_air_temp_wrong",
   "label": "Supply air temperature reset or chilled-water failure",
   "detail": "Central cooling is not delivering cold air: chilled-water valve stuck or failed, DX stage locked out, or discharge air temperature reset has raised the setpoint, so boxes deliver full airflow but air is too warm.",
   "share": 0.06,
   "profile": {"override_room": "good", "bas_zone": "weak"},
   "check": {"name": "ahu_coil_check", "text": "At the air handler, compare cooling coil entering and leaving air temperature (or chilled-water valve command versus position and water delta-T). Abnormal if the temperature drop across the coil is small while the valve or stage is commanded on.", "place": "ahu", "do_min": 10, "hit": "strong"}},
  {"id": "reheat_leak_through",
   "label": "Reheat valve leaking by or overheating the room",
   "detail": "Hot water passes through a reheat valve that should be closed (or an electric stage sticks on), so the room is warm even with full cooling airflow; the technician sees good airflow but the wrong temperature.",
   "share": 0.05,
   "profile": {"override_room": "good", "bas_reheat": "partial", "reheat_coil": "good"},
   "check": {"name": "reheat_off_downstream_temp", "text": "With the box commanded to full cooling and reheat commanded closed or off, measure supply air temperature just downstream of the reheat coil and compare with the inlet air temperature, and feel the pipes. Abnormal if the air is warmed by more than about 3 F, or the coil piping is hot.", "place": "box", "do_min": 6, "hit": "strong"}},
  {"id": "min_flow_hot_air_stratification",
   "label": "Wrong operating mode: heating sequence active or ahu in warm-up/changeover",
   "detail": "The box or whole air handler is in a heating, warm-up or seasonal changeover mode (or the central system is on a heating/cooling changeover schedule), so warm air is being supplied and the box limits airflow to heating maximum.",
   "share": 0.05,
   "profile": {"bas_zone": "partial", "bas_airflow": "partial", "override_room": "partial"},
   "check": {"name": "ahu_mode_changeover", "text": "In the control system, read the air handler's operating mode, system heating/cooling changeover state, and discharge temperature setpoint against the season and the box's cooling/heating mode flag. Abnormal if the central mode or box mode disagrees with what the zone needs.", "place": "bas", "do_min": 4, "hit": "good"}},
  {"id": "return_air_pressure_imbalance",
   "label": "Return/exhaust or room pressure imbalance",
   "detail": "Return path is blocked (closed fire/transfer damper, undercut door, blocked return grille) or exhaust fans overpower the zone, so supply air cannot enter the room and airflow or comfort is poor even with a healthy box.",
   "share": 0.04,
   "profile": {"flow_hood": "weak", "override_diffuser": "partial", "diffuser_duct": "weak"},
   "check": {"name": "room_pressure_door", "text": "In the room, close the door and check door pressure: watch whether the door is hard to open or whistles, measure room-to-corridor differential pressure with a manometer, and inspect the return grille or transfer path. Abnormal if the differential exceeds about 0.02 in. w.c. or the return path is blocked.", "place": "room", "do_min": 6, "hit": "good"}},
  {"id": "fire_smoke_damper_closed",
   "label": "Fire/smoke or isolation damper partly closed in the duct",
   "detail": "A fire damper, smoke damper or manual volume damper upstream of the box has tripped, been left closed or is blocked, starving the box of air while the box damper and controller look normal.",
   "share": 0.04,
   "profile": {"bas_damper": "good", "static_at_box": "good", "bas_airflow": "good"},
   "check": {"name": "upstream_damper_inspect", "text": "Locate and inspect the fire/smoke dampers and manual balancing dampers in the supply duct upstream of the box (via access doors) and compare static pressure just before and just after them. Abnormal if a damper blade is closed or partly closed, or the pressure drop across it is more than about 0.1 in. w.c.", "place": "ahu", "do_min": 15, "hit": "strong"}}
 ]}
