{
 "id": "dr_ful_00",
 "role": "train",
 "suite": "full",
 "climate": "chicago_tmy3",
 "n_ahu": 2,
 "n_vav": 12,
 "floors": 1,
 "nx": 3,
 "ny": 4,
 "tile_w": 8.7,
 "tile_d": 6.2,
 "floor_h": 3.28,
 "north_axis": 79.0,
 "wwr": 0.36,
 "infiltration": 0.00054,
 "lights_wm2": 14.4,
 "equip_wm2": 14.7,
 "people_m2": 0.091,
 "oa_per_area": 0.00061,
 "zone_load_sigma": 0.25,
 "zone_shifts": [
  0
 ],
 "occ": {
  "start": 7.7,
  "end": 17.8,
  "night_frac": 0.34,
  "weekend_frac": 0.08
 },
 "setpoints": {
  "heat": 21.3,
  "cool": 23.8,
  "heat_setback": 18.1,
  "cool_setback": 26.9
 },
 "min_flow_frac": 0.35,
 "heat_sizing_factor": 1.33,
 "cool_sizing_factor": 1.37,
 "group_mode": "stripe",
 "group_sizes": [
  8,
  4
 ],
 "sat_pattern": "all_separate",
 "ahu_sat": [
  13.16,
  11.77
 ],
 "fan_dp": [
  815.0,
  608.0
 ],
 "economizer": [
  true,
  true
 ],
 "n_hw": 2,
 "n_chw": 2,
 "ahu_hw": [
  1,
  0
 ],
 "ahu_chw": [
  1,
  0
 ],
 "hw_t": [
  69.9,
  63.3
 ],
 "hw_dt": [
  22.4,
  19.9
 ],
 "chw_t": [
  8.3,
  6.6
 ],
 "chw_dt": [
  5.2,
  5.4
 ],
 "geometry_seed": 47455,
 "seed_attempt": 0,
 "weather": {
  "climate": "chicago_tmy3",
  "temp_offset": 0.33,
  "solar_scale": 1.016
 },
 "reheat": "hydronic",
 "electric_zones": null,
 "sat_strategy": [
  "oa_reset",
  "oa_reset"
 ],
 "sat_reset": [
  {
   "oa_low": 5.7,
   "oa_high": 24.1,
   "span": 1.06
  },
  {
   "oa_low": 11.0,
   "oa_high": 23.0,
   "span": 1.96
  }
 ],
 "sp_reset": [
  false,
  true
 ],
 "econ_type": [
  "fixed_db",
  "fixed_db"
 ],
 "econ_limit_db": [
  20.6,
  23.2
 ],
 "econ_limit_enth": [
  63503.0,
  63976.0
 ],
 "min_oa_scale": 1.4,
 "night_oa": 0.41,
 "boiler_eff": 0.859,
 "chiller_cop": 4.74,
 "fan_eff": 0.585,
 "sensor_level": "wide",
 "profile_seed": 417891,
 "distractors": [
  {
   "type": "bias_step",
   "seed": 763715,
   "window": null
  },
  {
   "type": "stuck_sensor",
   "seed": 601233,
   "window": null
  },
  {
   "type": "flow_gain_error",
   "seed": 445635,
   "window": null
  }
 ],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}