{
 "id": "dr_ful_02",
 "role": "train",
 "suite": "full",
 "climate": "sacramento",
 "n_ahu": 2,
 "n_vav": 8,
 "floors": 1,
 "nx": 2,
 "ny": 4,
 "tile_w": 7.3,
 "tile_d": 6.2,
 "floor_h": 3.89,
 "north_axis": 60.0,
 "wwr": 0.22,
 "infiltration": 0.00033,
 "lights_wm2": 15.8,
 "equip_wm2": 14.2,
 "people_m2": 0.032,
 "oa_per_area": 0.00062,
 "zone_load_sigma": 0.2,
 "zone_shifts": [
  -1,
  0,
  1
 ],
 "occ": {
  "start": 9.0,
  "end": 16.4,
  "night_frac": 0.32,
  "weekend_frac": 0.56
 },
 "setpoints": {
  "heat": 21.0,
  "cool": 22.5,
  "heat_setback": 15.1,
  "cool_setback": 24.9
 },
 "min_flow_frac": 0.28,
 "heat_sizing_factor": 1.3,
 "cool_sizing_factor": 1.05,
 "group_mode": "stripe",
 "group_sizes": [
  5,
  3
 ],
 "sat_pattern": "all_twin",
 "ahu_sat": [
  13.09,
  13.0
 ],
 "fan_dp": [
  429.0,
  444.0
 ],
 "economizer": [
  true,
  false
 ],
 "n_hw": 2,
 "n_chw": 1,
 "ahu_hw": [
  1,
  0
 ],
 "ahu_chw": [
  0,
  0
 ],
 "hw_t": [
  61.8,
  75.9
 ],
 "hw_dt": [
  12.6,
  21.9
 ],
 "chw_t": [
  6.6
 ],
 "chw_dt": [
  5.0
 ],
 "geometry_seed": 579768,
 "seed_attempt": 0,
 "weather": {
  "climate": "sacramento",
  "temp_offset": -2.91,
  "solar_scale": 1.1
 },
 "reheat": "hydronic",
 "electric_zones": null,
 "sat_strategy": [
  "constant",
  "constant"
 ],
 "sat_reset": [
  {
   "oa_low": 7.3,
   "oa_high": 23.6,
   "span": 3.91
  },
  {
   "oa_low": 7.3,
   "oa_high": 24.3,
   "span": 2.45
  }
 ],
 "sp_reset": [
  true,
  true
 ],
 "econ_type": [
  "fixed_db",
  "none"
 ],
 "econ_limit_db": [
  24.0,
  24.7
 ],
 "econ_limit_enth": [
  52232.0,
  45906.0
 ],
 "min_oa_scale": 1.43,
 "night_oa": 0.48,
 "boiler_eff": 0.919,
 "chiller_cop": 4.62,
 "fan_eff": 0.626,
 "sensor_level": "wide",
 "profile_seed": 605639,
 "distractors": [
  {
   "type": "stuck_sensor",
   "seed": 510414,
   "window": null
  }
 ],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}