{
 "id": "dr_ful_05",
 "role": "train",
 "suite": "full",
 "climate": "chicago_tmy3",
 "n_ahu": 1,
 "n_vav": 6,
 "floors": 1,
 "nx": 2,
 "ny": 3,
 "tile_w": 6.6,
 "tile_d": 9.7,
 "floor_h": 3.52,
 "north_axis": 42.0,
 "wwr": 0.35,
 "infiltration": 0.0008,
 "lights_wm2": 15.8,
 "equip_wm2": 13.1,
 "people_m2": 0.101,
 "oa_per_area": 0.00057,
 "zone_load_sigma": 0.42,
 "zone_shifts": [
  -1,
  0,
  1
 ],
 "occ": {
  "start": 5.1,
  "end": 16.8,
  "night_frac": 0.03,
  "weekend_frac": 0.36
 },
 "setpoints": {
  "heat": 20.5,
  "cool": 22.4,
  "heat_setback": 16.2,
  "cool_setback": 24.6
 },
 "min_flow_frac": 0.45,
 "heat_sizing_factor": 1.3,
 "cool_sizing_factor": 1.32,
 "group_mode": "stripe",
 "group_sizes": [
  6
 ],
 "sat_pattern": "single",
 "ahu_sat": [
  15.12
 ],
 "fan_dp": [
  903.0
 ],
 "economizer": [
  true
 ],
 "n_hw": 1,
 "n_chw": 1,
 "ahu_hw": [
  0
 ],
 "ahu_chw": [
  0
 ],
 "hw_t": [
  64.1
 ],
 "hw_dt": [
  23.8
 ],
 "chw_t": [
  8.4
 ],
 "chw_dt": [
  4.9
 ],
 "geometry_seed": 489325,
 "seed_attempt": 0,
 "weather": {
  "climate": "chicago_tmy3",
  "temp_offset": -1.78,
  "solar_scale": 1.043
 },
 "reheat": "electric",
 "electric_zones": null,
 "sat_strategy": [
  "constant"
 ],
 "sat_reset": [
  {
   "oa_low": 6.9,
   "oa_high": 18.8,
   "span": 1.5
  }
 ],
 "sp_reset": [
  true
 ],
 "econ_type": [
  "fixed_enth"
 ],
 "econ_limit_db": [
  20.0
 ],
 "econ_limit_enth": [
  61283.0
 ],
 "min_oa_scale": 1.62,
 "night_oa": 0.0,
 "boiler_eff": 0.774,
 "chiller_cop": 3.51,
 "fan_eff": 0.719,
 "sensor_level": "wide",
 "profile_seed": 744449,
 "distractors": [
  {
   "type": "dropout_burst",
   "seed": 125444,
   "window": null
  },
  {
   "type": "stuck_sensor",
   "seed": 745557,
   "window": null
  }
 ],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}