{
 "id": "dr_ful_06",
 "role": "train",
 "suite": "full",
 "climate": "chicago_amy2012",
 "n_ahu": 2,
 "n_vav": 8,
 "floors": 2,
 "nx": 2,
 "ny": 2,
 "tile_w": 8.4,
 "tile_d": 7.8,
 "floor_h": 3.59,
 "north_axis": 34.0,
 "wwr": 0.2,
 "infiltration": 0.00088,
 "lights_wm2": 9.0,
 "equip_wm2": 8.8,
 "people_m2": 0.084,
 "oa_per_area": 0.00045,
 "zone_load_sigma": 0.27,
 "zone_shifts": [
  -1,
  0,
  1
 ],
 "occ": {
  "start": 9.2,
  "end": 20.3,
  "night_frac": 0.34,
  "weekend_frac": 0.42
 },
 "setpoints": {
  "heat": 20.6,
  "cool": 22.7,
  "heat_setback": 15.7,
  "cool_setback": 26.8
 },
 "min_flow_frac": 0.36,
 "heat_sizing_factor": 1.16,
 "cool_sizing_factor": 1.0,
 "group_mode": "stripe",
 "group_sizes": [
  5,
  3
 ],
 "sat_pattern": "mixed",
 "ahu_sat": [
  12.03,
  11.9
 ],
 "fan_dp": [
  366.0,
  450.0
 ],
 "economizer": [
  false,
  false
 ],
 "n_hw": 1,
 "n_chw": 1,
 "ahu_hw": [
  0,
  0
 ],
 "ahu_chw": [
  0,
  0
 ],
 "hw_t": [
  67.8
 ],
 "hw_dt": [
  14.3
 ],
 "chw_t": [
  7.0
 ],
 "chw_dt": [
  7.7
 ],
 "geometry_seed": 322793,
 "seed_attempt": 0,
 "weather": {
  "climate": "chicago_amy2012",
  "temp_offset": 3.64,
  "solar_scale": 1.019
 },
 "reheat": "hydronic",
 "electric_zones": null,
 "sat_strategy": [
  "constant",
  "oa_reset"
 ],
 "sat_reset": [
  {
   "oa_low": 7.6,
   "oa_high": 21.7,
   "span": 3.01
  },
  {
   "oa_low": 7.0,
   "oa_high": 22.1,
   "span": 1.06
  }
 ],
 "sp_reset": [
  true,
  false
 ],
 "econ_type": [
  "none",
  "none"
 ],
 "econ_limit_db": [
  21.1,
  19.6
 ],
 "econ_limit_enth": [
  56798.0,
  62670.0
 ],
 "min_oa_scale": 0.88,
 "night_oa": 0.9,
 "boiler_eff": 0.803,
 "chiller_cop": 3.3,
 "fan_eff": 0.653,
 "sensor_level": "wide",
 "profile_seed": 194067,
 "distractors": [
  {
   "type": "spikes",
   "seed": 100059,
   "window": null
  },
  {
   "type": "flow_gain_error",
   "seed": 335498,
   "window": 6
  },
  {
   "type": "dropout_burst",
   "seed": 982680,
   "window": 0
  }
 ],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}