{
 "id": "dr_ful_07",
 "role": "train",
 "suite": "full",
 "climate": "sterling_va",
 "n_ahu": 3,
 "n_vav": 9,
 "floors": 1,
 "nx": 3,
 "ny": 3,
 "tile_w": 8.8,
 "tile_d": 6.5,
 "floor_h": 3.82,
 "north_axis": 28.0,
 "wwr": 0.3,
 "infiltration": 0.00065,
 "lights_wm2": 10.8,
 "equip_wm2": 11.0,
 "people_m2": 0.095,
 "oa_per_area": 0.00084,
 "zone_load_sigma": 0.27,
 "zone_shifts": [
  -1,
  0,
  1
 ],
 "occ": {
  "start": 8.8,
  "end": 16.5,
  "night_frac": 0.06,
  "weekend_frac": 0.18
 },
 "setpoints": {
  "heat": 22.7,
  "cool": 24.9,
  "heat_setback": 16.8,
  "cool_setback": 29.0
 },
 "min_flow_frac": 0.37,
 "heat_sizing_factor": 1.09,
 "cool_sizing_factor": 1.26,
 "group_mode": "block",
 "group_sizes": [
  4,
  2,
  3
 ],
 "sat_pattern": "all_twin",
 "ahu_sat": [
  14.53,
  14.74,
  14.24
 ],
 "fan_dp": [
  852.0,
  802.0,
  856.0
 ],
 "economizer": [
  true,
  false,
  true
 ],
 "n_hw": 1,
 "n_chw": 1,
 "ahu_hw": [
  0,
  0,
  0
 ],
 "ahu_chw": [
  0,
  0,
  0
 ],
 "hw_t": [
  63.0
 ],
 "hw_dt": [
  20.4
 ],
 "chw_t": [
  5.7
 ],
 "chw_dt": [
  6.9
 ],
 "geometry_seed": 487834,
 "seed_attempt": 0,
 "weather": {
  "climate": "sterling_va",
  "temp_offset": 1.25,
  "solar_scale": 0.963
 },
 "reheat": "hydronic",
 "electric_zones": null,
 "sat_strategy": [
  "oa_reset",
  "oa_reset",
  "constant"
 ],
 "sat_reset": [
  {
   "oa_low": 5.7,
   "oa_high": 23.8,
   "span": 2.97
  },
  {
   "oa_low": 7.5,
   "oa_high": 20.9,
   "span": 3.02
  },
  {
   "oa_low": 6.5,
   "oa_high": 21.5,
   "span": 2.5
  }
 ],
 "sp_reset": [
  true,
  false,
  true
 ],
 "econ_type": [
  "fixed_db",
  "none",
  "fixed_db"
 ],
 "econ_limit_db": [
  23.3,
  23.0,
  19.9
 ],
 "econ_limit_enth": [
  62731.0,
  47699.0,
  55896.0
 ],
 "min_oa_scale": 1.89,
 "night_oa": 0.0,
 "boiler_eff": 0.815,
 "chiller_cop": 5.7,
 "fan_eff": 0.58,
 "sensor_level": "wide",
 "profile_seed": 533278,
 "distractors": [
  {
   "type": "stuck_sensor",
   "seed": 448082,
   "window": null
  },
  {
   "type": "spikes",
   "seed": 117196,
   "window": null
  }
 ],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}