{
 "id": "dr_fx3_00",
 "role": "train",
 "suite": "full_x3",
 "climate": "sacramento",
 "n_ahu": 2,
 "n_vav": 12,
 "floors": 1,
 "nx": 3,
 "ny": 4,
 "tile_w": 8.7,
 "tile_d": 8.2,
 "floor_h": 3.5,
 "north_axis": 82.0,
 "wwr": 0.44,
 "infiltration": 0.00058,
 "lights_wm2": 9.5,
 "equip_wm2": 9.1,
 "people_m2": 0.029,
 "oa_per_area": 0.0003,
 "zone_load_sigma": 0.32,
 "zone_shifts": [
  -1,
  0,
  1
 ],
 "occ": {
  "start": 8.0,
  "end": 17.4,
  "night_frac": 0.04,
  "weekend_frac": 0.1
 },
 "setpoints": {
  "heat": 21.2,
  "cool": 26.0,
  "heat_setback": 17.3,
  "cool_setback": 29.1
 },
 "min_flow_frac": 0.45,
 "heat_sizing_factor": 1.27,
 "cool_sizing_factor": 1.31,
 "group_mode": "stripe",
 "group_sizes": [
  5,
  7
 ],
 "sat_pattern": "mixed",
 "ahu_sat": [
  13.25,
  13.45
 ],
 "fan_dp": [
  495.0,
  732.0
 ],
 "economizer": [
  true,
  true
 ],
 "n_hw": 1,
 "n_chw": 2,
 "ahu_hw": [
  0,
  0
 ],
 "ahu_chw": [
  0,
  1
 ],
 "hw_t": [
  63.6
 ],
 "hw_dt": [
  18.3
 ],
 "chw_t": [
  6.5,
  7.7
 ],
 "chw_dt": [
  6.1,
  5.4
 ],
 "geometry_seed": 949885,
 "seed_attempt": 0,
 "weather": {
  "climate": "sacramento",
  "temp_offset": -0.03,
  "solar_scale": 0.866
 },
 "reheat": "hydronic",
 "electric_zones": null,
 "sat_strategy": [
  "oa_reset",
  "oa_reset"
 ],
 "sat_reset": [
  {
   "oa_low": 8.5,
   "oa_high": 23.2,
   "span": 1.07
  },
  {
   "oa_low": 9.6,
   "oa_high": 24.7,
   "span": 3.93
  }
 ],
 "sp_reset": [
  false,
  false
 ],
 "econ_type": [
  "fixed_db",
  "fixed_enth"
 ],
 "econ_limit_db": [
  20.3,
  19.4
 ],
 "econ_limit_enth": [
  61801.0,
  57362.0
 ],
 "min_oa_scale": 1.02,
 "night_oa": 0.0,
 "boiler_eff": 0.753,
 "chiller_cop": 4.63,
 "fan_eff": 0.684,
 "sensor_level": "wide",
 "profile_seed": 211817,
 "distractors": [
  {
   "type": "bias_step",
   "seed": 293181,
   "window": null
  },
  {
   "type": "flow_gain_error",
   "seed": 644947,
   "window": 2
  }
 ],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}