{
 "id": "dr_fx3_01",
 "role": "train",
 "suite": "full_x3",
 "climate": "oakland",
 "n_ahu": 2,
 "n_vav": 8,
 "floors": 2,
 "nx": 2,
 "ny": 2,
 "tile_w": 8.9,
 "tile_d": 6.1,
 "floor_h": 3.93,
 "north_axis": 44.0,
 "wwr": 0.19,
 "infiltration": 0.00091,
 "lights_wm2": 8.6,
 "equip_wm2": 19.2,
 "people_m2": 0.051,
 "oa_per_area": 0.00015,
 "zone_load_sigma": 0.21,
 "zone_shifts": [
  0
 ],
 "occ": {
  "start": 7.4,
  "end": 20.4,
  "night_frac": 0.09,
  "weekend_frac": 0.43
 },
 "setpoints": {
  "heat": 19.0,
  "cool": 20.6,
  "heat_setback": 14.9,
  "cool_setback": 24.1
 },
 "min_flow_frac": 0.25,
 "heat_sizing_factor": 1.4,
 "cool_sizing_factor": 1.08,
 "group_mode": "block",
 "group_sizes": [
  3,
  5
 ],
 "sat_pattern": "mixed",
 "ahu_sat": [
  15.23,
  15.16
 ],
 "fan_dp": [
  928.0,
  393.0
 ],
 "economizer": [
  true,
  true
 ],
 "n_hw": 1,
 "n_chw": 2,
 "ahu_hw": [
  0,
  0
 ],
 "ahu_chw": [
  1,
  0
 ],
 "hw_t": [
  67.7
 ],
 "hw_dt": [
  18.0
 ],
 "chw_t": [
  5.6,
  7.0
 ],
 "chw_dt": [
  5.9,
  4.6
 ],
 "geometry_seed": 733177,
 "seed_attempt": 0,
 "weather": {
  "climate": "oakland",
  "temp_offset": -0.27,
  "solar_scale": 1.007
 },
 "reheat": "electric",
 "electric_zones": null,
 "sat_strategy": [
  "constant",
  "constant"
 ],
 "sat_reset": [
  {
   "oa_low": 11.0,
   "oa_high": 19.0,
   "span": 3.9
  },
  {
   "oa_low": 8.4,
   "oa_high": 24.5,
   "span": 2.28
  }
 ],
 "sp_reset": [
  true,
  false
 ],
 "econ_type": [
  "fixed_enth",
  "fixed_db"
 ],
 "econ_limit_db": [
  22.9,
  25.8
 ],
 "econ_limit_enth": [
  57112.0,
  56978.0
 ],
 "min_oa_scale": 1.4,
 "night_oa": 0.97,
 "boiler_eff": 0.859,
 "chiller_cop": 5.38,
 "fan_eff": 0.542,
 "sensor_level": "wide",
 "profile_seed": 482101,
 "distractors": [
  {
   "type": "spikes",
   "seed": 742040,
   "window": null
  },
  {
   "type": "stuck_sensor",
   "seed": 95160,
   "window": 5
  }
 ],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}