{
 "id": "dr_fx3_04",
 "role": "train",
 "suite": "full_x3",
 "climate": "sacramento",
 "n_ahu": 1,
 "n_vav": 6,
 "floors": 1,
 "nx": 2,
 "ny": 3,
 "tile_w": 9.8,
 "tile_d": 9.0,
 "floor_h": 3.5,
 "north_axis": 82.0,
 "wwr": 0.29,
 "infiltration": 0.00031,
 "lights_wm2": 14.6,
 "equip_wm2": 15.5,
 "people_m2": 0.032,
 "oa_per_area": 0.00079,
 "zone_load_sigma": 0.3,
 "zone_shifts": [
  -1,
  0,
  1
 ],
 "occ": {
  "start": 6.4,
  "end": 17.3,
  "night_frac": 0.08,
  "weekend_frac": 0.28
 },
 "setpoints": {
  "heat": 22.7,
  "cool": 24.7,
  "heat_setback": 17.2,
  "cool_setback": 28.4
 },
 "min_flow_frac": 0.38,
 "heat_sizing_factor": 1.1,
 "cool_sizing_factor": 1.19,
 "group_mode": "stripe",
 "group_sizes": [
  6
 ],
 "sat_pattern": "single",
 "ahu_sat": [
  14.13
 ],
 "fan_dp": [
  957.0
 ],
 "economizer": [
  true
 ],
 "n_hw": 1,
 "n_chw": 1,
 "ahu_hw": [
  0
 ],
 "ahu_chw": [
  0
 ],
 "hw_t": [
  67.8
 ],
 "hw_dt": [
  13.4
 ],
 "chw_t": [
  7.3
 ],
 "chw_dt": [
  4.9
 ],
 "geometry_seed": 519645,
 "seed_attempt": 2,
 "weather": {
  "climate": "sacramento",
  "temp_offset": -3.59,
  "solar_scale": 1.104
 },
 "reheat": "hydronic",
 "electric_zones": null,
 "sat_strategy": [
  "oa_reset"
 ],
 "sat_reset": [
  {
   "oa_low": 11.8,
   "oa_high": 23.0,
   "span": 1.81
  }
 ],
 "sp_reset": [
  false
 ],
 "econ_type": [
  "fixed_enth"
 ],
 "econ_limit_db": [
  18.2
 ],
 "econ_limit_enth": [
  57362.0
 ],
 "min_oa_scale": 0.93,
 "night_oa": 0.0,
 "boiler_eff": 0.761,
 "chiller_cop": 4.43,
 "fan_eff": 0.658,
 "sensor_level": "wide",
 "profile_seed": 890843,
 "distractors": [
  {
   "type": "bias_step",
   "seed": 96661,
   "window": 4
  }
 ],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}