{
 "id": "dr_fx3_15",
 "role": "train",
 "suite": "full_x3",
 "climate": "chicago_amy2012",
 "n_ahu": 2,
 "n_vav": 8,
 "floors": 2,
 "nx": 2,
 "ny": 2,
 "tile_w": 8.3,
 "tile_d": 9.2,
 "floor_h": 3.57,
 "north_axis": 88.0,
 "wwr": 0.27,
 "infiltration": 0.00024,
 "lights_wm2": 6.1,
 "equip_wm2": 12.4,
 "people_m2": 0.115,
 "oa_per_area": 0.00055,
 "zone_load_sigma": 0.29,
 "zone_shifts": [
  0
 ],
 "occ": {
  "start": 8.6,
  "end": 19.3,
  "night_frac": 0.03,
  "weekend_frac": 0.19
 },
 "setpoints": {
  "heat": 21.2,
  "cool": 24.6,
  "heat_setback": 17.1,
  "cool_setback": 28.5
 },
 "min_flow_frac": 0.18,
 "heat_sizing_factor": 1.19,
 "cool_sizing_factor": 1.27,
 "group_mode": "stripe",
 "group_sizes": [
  3,
  5
 ],
 "sat_pattern": "all_separate",
 "ahu_sat": [
  11.75,
  13.95
 ],
 "fan_dp": [
  995.0,
  760.0
 ],
 "economizer": [
  false,
  false
 ],
 "n_hw": 1,
 "n_chw": 2,
 "ahu_hw": [
  0,
  0
 ],
 "ahu_chw": [
  0,
  1
 ],
 "hw_t": [
  69.5
 ],
 "hw_dt": [
  17.6
 ],
 "chw_t": [
  9.0,
  7.1
 ],
 "chw_dt": [
  5.6,
  4.9
 ],
 "geometry_seed": 28504,
 "seed_attempt": 0,
 "weather": {
  "climate": "chicago_amy2012",
  "temp_offset": -2.17,
  "solar_scale": 0.86
 },
 "reheat": "hydronic",
 "electric_zones": null,
 "sat_strategy": [
  "oa_reset",
  "constant"
 ],
 "sat_reset": [
  {
   "oa_low": 6.2,
   "oa_high": 19.4,
   "span": 2.88
  },
  {
   "oa_low": 8.0,
   "oa_high": 23.1,
   "span": 3.06
  }
 ],
 "sp_reset": [
  true,
  false
 ],
 "econ_type": [
  "none",
  "none"
 ],
 "econ_limit_db": [
  20.8,
  23.5
 ],
 "econ_limit_enth": [
  51731.0,
  54476.0
 ],
 "min_oa_scale": 1.99,
 "night_oa": 0.12,
 "boiler_eff": 0.892,
 "chiller_cop": 3.43,
 "fan_eff": 0.51,
 "sensor_level": "wide",
 "profile_seed": 57333,
 "distractors": [
  {
   "type": "dropout_burst",
   "seed": 723618,
   "window": null
  }
 ],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}