{
 "id": "dr_fx3_17",
 "role": "train",
 "suite": "full_x3",
 "climate": "sacramento",
 "n_ahu": 3,
 "n_vav": 8,
 "floors": 1,
 "nx": 2,
 "ny": 4,
 "tile_w": 9.6,
 "tile_d": 9.5,
 "floor_h": 3.78,
 "north_axis": 71.0,
 "wwr": 0.27,
 "infiltration": 0.00049,
 "lights_wm2": 15.6,
 "equip_wm2": 11.7,
 "people_m2": 0.106,
 "oa_per_area": 0.00061,
 "zone_load_sigma": 0.23,
 "zone_shifts": [
  0
 ],
 "occ": {
  "start": 9.9,
  "end": 20.8,
  "night_frac": 0.33,
  "weekend_frac": 0.2
 },
 "setpoints": {
  "heat": 20.5,
  "cool": 24.2,
  "heat_setback": 15.6,
  "cool_setback": 27.0
 },
 "min_flow_frac": 0.36,
 "heat_sizing_factor": 1.34,
 "cool_sizing_factor": 1.24,
 "group_mode": "stripe",
 "group_sizes": [
  3,
  3,
  2
 ],
 "sat_pattern": "all_separate",
 "ahu_sat": [
  15.02,
  13.37,
  11.55
 ],
 "fan_dp": [
  550.0,
  771.0,
  658.0
 ],
 "economizer": [
  true,
  false,
  false
 ],
 "n_hw": 2,
 "n_chw": 2,
 "ahu_hw": [
  1,
  0,
  0
 ],
 "ahu_chw": [
  0,
  1,
  1
 ],
 "hw_t": [
  65.6,
  73.7
 ],
 "hw_dt": [
  16.3,
  12.6
 ],
 "chw_t": [
  8.0,
  8.9
 ],
 "chw_dt": [
  4.0,
  4.2
 ],
 "geometry_seed": 58430,
 "seed_attempt": 0,
 "weather": {
  "climate": "sacramento",
  "temp_offset": -0.33,
  "solar_scale": 0.887
 },
 "reheat": "electric",
 "electric_zones": null,
 "sat_strategy": [
  "constant",
  "oa_reset",
  "constant"
 ],
 "sat_reset": [
  {
   "oa_low": 5.8,
   "oa_high": 23.7,
   "span": 3.47
  },
  {
   "oa_low": 5.2,
   "oa_high": 22.5,
   "span": 3.82
  },
  {
   "oa_low": 8.7,
   "oa_high": 23.2,
   "span": 1.94
  }
 ],
 "sp_reset": [
  false,
  false,
  false
 ],
 "econ_type": [
  "fixed_db",
  "none",
  "none"
 ],
 "econ_limit_db": [
  23.0,
  23.6,
  22.0
 ],
 "econ_limit_enth": [
  45958.0,
  60541.0,
  53345.0
 ],
 "min_oa_scale": 1.64,
 "night_oa": 0.2,
 "boiler_eff": 0.77,
 "chiller_cop": 5.37,
 "fan_eff": 0.574,
 "sensor_level": "wide",
 "profile_seed": 444111,
 "distractors": [
  {
   "type": "spikes",
   "seed": 100325,
   "window": 0
  },
  {
   "type": "bias_step",
   "seed": 358328,
   "window": null
  },
  {
   "type": "flow_gain_error",
   "seed": 926548,
   "window": 3
  }
 ],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}