{
 "id": "dr_fx3_21",
 "role": "train",
 "suite": "full_x3",
 "climate": "oakland",
 "n_ahu": 3,
 "n_vav": 8,
 "floors": 2,
 "nx": 2,
 "ny": 2,
 "tile_w": 9.0,
 "tile_d": 8.0,
 "floor_h": 3.66,
 "north_axis": 66.0,
 "wwr": 0.21,
 "infiltration": 0.0008,
 "lights_wm2": 14.6,
 "equip_wm2": 14.5,
 "people_m2": 0.052,
 "oa_per_area": 0.00019,
 "zone_load_sigma": 0.3,
 "zone_shifts": [
  -1,
  0,
  1
 ],
 "occ": {
  "start": 9.8,
  "end": 20.4,
  "night_frac": 0.22,
  "weekend_frac": 0.11
 },
 "setpoints": {
  "heat": 21.4,
  "cool": 23.3,
  "heat_setback": 17.5,
  "cool_setback": 26.0
 },
 "min_flow_frac": 0.29,
 "heat_sizing_factor": 1.32,
 "cool_sizing_factor": 1.3,
 "group_mode": "block",
 "group_sizes": [
  3,
  2,
  3
 ],
 "sat_pattern": "mixed",
 "ahu_sat": [
  12.61,
  12.67,
  14.85
 ],
 "fan_dp": [
  623.0,
  927.0,
  732.0
 ],
 "economizer": [
  true,
  false,
  false
 ],
 "n_hw": 1,
 "n_chw": 2,
 "ahu_hw": [
  0,
  0,
  0
 ],
 "ahu_chw": [
  0,
  1,
  0
 ],
 "hw_t": [
  77.9
 ],
 "hw_dt": [
  24.6
 ],
 "chw_t": [
  7.5,
  8.0
 ],
 "chw_dt": [
  7.7,
  7.8
 ],
 "geometry_seed": 179014,
 "seed_attempt": 0,
 "weather": {
  "climate": "oakland",
  "temp_offset": -3.71,
  "solar_scale": 1.064
 },
 "reheat": "hydronic",
 "electric_zones": null,
 "sat_strategy": [
  "constant",
  "constant",
  "constant"
 ],
 "sat_reset": [
  {
   "oa_low": 10.3,
   "oa_high": 24.9,
   "span": 3.69
  },
  {
   "oa_low": 6.4,
   "oa_high": 19.7,
   "span": 2.3
  },
  {
   "oa_low": 11.1,
   "oa_high": 22.7,
   "span": 3.01
  }
 ],
 "sp_reset": [
  false,
  false,
  false
 ],
 "econ_type": [
  "fixed_enth",
  "none",
  "none"
 ],
 "econ_limit_db": [
  24.5,
  21.6,
  21.2
 ],
 "econ_limit_enth": [
  60147.0,
  50048.0,
  45298.0
 ],
 "min_oa_scale": 0.5,
 "night_oa": 0.29,
 "boiler_eff": 0.842,
 "chiller_cop": 4.48,
 "fan_eff": 0.72,
 "sensor_level": "wide",
 "profile_seed": 386170,
 "distractors": [
  {
   "type": "bias_step",
   "seed": 991410,
   "window": null
  }
 ],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}