{
 "id": "dr_fx3_23",
 "role": "train",
 "suite": "full_x3",
 "climate": "los_angeles",
 "n_ahu": 1,
 "n_vav": 9,
 "floors": 1,
 "nx": 3,
 "ny": 3,
 "tile_w": 10.0,
 "tile_d": 8.7,
 "floor_h": 3.82,
 "north_axis": 61.0,
 "wwr": 0.2,
 "infiltration": 0.00062,
 "lights_wm2": 7.1,
 "equip_wm2": 11.8,
 "people_m2": 0.085,
 "oa_per_area": 0.00085,
 "zone_load_sigma": 0.27,
 "zone_shifts": [
  0
 ],
 "occ": {
  "start": 5.4,
  "end": 18.7,
  "night_frac": 0.12,
  "weekend_frac": 0.35
 },
 "setpoints": {
  "heat": 20.8,
  "cool": 23.6,
  "heat_setback": 16.1,
  "cool_setback": 25.6
 },
 "min_flow_frac": 0.48,
 "heat_sizing_factor": 1.39,
 "cool_sizing_factor": 1.35,
 "group_mode": "stripe",
 "group_sizes": [
  9
 ],
 "sat_pattern": "single",
 "ahu_sat": [
  15.44
 ],
 "fan_dp": [
  922.0
 ],
 "economizer": [
  true
 ],
 "n_hw": 1,
 "n_chw": 1,
 "ahu_hw": [
  0
 ],
 "ahu_chw": [
  0
 ],
 "hw_t": [
  68.8
 ],
 "hw_dt": [
  21.9
 ],
 "chw_t": [
  5.6
 ],
 "chw_dt": [
  5.6
 ],
 "geometry_seed": 742348,
 "seed_attempt": 0,
 "weather": {
  "climate": "los_angeles",
  "temp_offset": -1.0,
  "solar_scale": 1.074
 },
 "reheat": "electric",
 "electric_zones": null,
 "sat_strategy": [
  "oa_reset"
 ],
 "sat_reset": [
  {
   "oa_low": 6.5,
   "oa_high": 22.3,
   "span": 3.85
  }
 ],
 "sp_reset": [
  true
 ],
 "econ_type": [
  "fixed_db"
 ],
 "econ_limit_db": [
  24.9
 ],
 "econ_limit_enth": [
  57598.0
 ],
 "min_oa_scale": 1.34,
 "night_oa": 0.0,
 "boiler_eff": 0.82,
 "chiller_cop": 3.28,
 "fan_eff": 0.631,
 "sensor_level": "wide",
 "profile_seed": 590519,
 "distractors": [
  {
   "type": "dropout_burst",
   "seed": 750007,
   "window": null
  }
 ],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}