{
 "id": "dr_reg_01",
 "role": "train",
 "suite": "regime",
 "climate": "sterling_va",
 "n_ahu": 2,
 "n_vav": 9,
 "floors": 1,
 "nx": 3,
 "ny": 3,
 "tile_w": 8.7,
 "tile_d": 8.2,
 "floor_h": 3.56,
 "north_axis": 35.0,
 "wwr": 0.16,
 "infiltration": 0.00119,
 "lights_wm2": 12.9,
 "equip_wm2": 5.6,
 "people_m2": 0.068,
 "oa_per_area": 0.00099,
 "zone_load_sigma": 0.11,
 "zone_shifts": [
  0
 ],
 "occ": {
  "start": 8.3,
  "end": 20.3,
  "night_frac": 0.02,
  "weekend_frac": 0.02
 },
 "setpoints": {
  "heat": 19.0,
  "cool": 20.8,
  "heat_setback": 13.2,
  "cool_setback": 23.5
 },
 "min_flow_frac": 0.26,
 "heat_sizing_factor": 1.17,
 "cool_sizing_factor": 1.32,
 "group_mode": "block",
 "group_sizes": [
  3,
  6
 ],
 "sat_pattern": "mixed",
 "ahu_sat": [
  13.59,
  13.4
 ],
 "fan_dp": [
  682.0,
  563.0
 ],
 "economizer": [
  false,
  true
 ],
 "n_hw": 2,
 "n_chw": 2,
 "ahu_hw": [
  0,
  1
 ],
 "ahu_chw": [
  0,
  1
 ],
 "hw_t": [
  65.0,
  71.7
 ],
 "hw_dt": [
  18.2,
  17.2
 ],
 "chw_t": [
  7.8,
  7.0
 ],
 "chw_dt": [
  7.5,
  6.4
 ],
 "geometry_seed": 724691,
 "seed_attempt": 0,
 "weather": {
  "climate": "sterling_va",
  "temp_offset": -0.52,
  "solar_scale": 0.937
 },
 "reheat": "hydronic",
 "electric_zones": null,
 "sat_strategy": [
  "oa_reset",
  "constant"
 ],
 "sat_reset": [
  {
   "oa_low": 7.4,
   "oa_high": 21.8,
   "span": 3.63
  },
  {
   "oa_low": 5.8,
   "oa_high": 18.3,
   "span": 1.53
  }
 ],
 "sp_reset": [
  true,
  false
 ],
 "econ_type": [
  "none",
  "fixed_enth"
 ],
 "econ_limit_db": [
  18.6,
  25.1
 ],
 "econ_limit_enth": [
  47419.0,
  45408.0
 ],
 "min_oa_scale": 1.68,
 "night_oa": 0.0,
 "boiler_eff": 0.753,
 "chiller_cop": 4.89,
 "fan_eff": 0.591,
 "sensor_level": "legacy",
 "profile_seed": 69340,
 "distractors": [],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}