{
 "id": "dr_t1_02",
 "role": "test",
 "suite": "T1_in_range",
 "climate": "golden",
 "n_ahu": 1,
 "n_vav": 8,
 "floors": 2,
 "nx": 2,
 "ny": 2,
 "tile_w": 6.9,
 "tile_d": 7.3,
 "floor_h": 3.93,
 "north_axis": 66.0,
 "wwr": 0.19,
 "infiltration": 0.0003,
 "lights_wm2": 7.1,
 "equip_wm2": 9.7,
 "people_m2": 0.062,
 "oa_per_area": 0.00022,
 "zone_load_sigma": 0.17,
 "zone_shifts": [
  -1,
  0,
  1
 ],
 "occ": {
  "start": 8.5,
  "end": 17.7,
  "night_frac": 0.03,
  "weekend_frac": 0.18
 },
 "setpoints": {
  "heat": 22.0,
  "cool": 25.9,
  "heat_setback": 16.6,
  "cool_setback": 29.2
 },
 "min_flow_frac": 0.36,
 "heat_sizing_factor": 1.26,
 "cool_sizing_factor": 1.11,
 "group_mode": "block",
 "group_sizes": [
  8
 ],
 "sat_pattern": "single",
 "ahu_sat": [
  14.0
 ],
 "fan_dp": [
  683.0
 ],
 "economizer": [
  true
 ],
 "n_hw": 1,
 "n_chw": 1,
 "ahu_hw": [
  0
 ],
 "ahu_chw": [
  0
 ],
 "hw_t": [
  71.3
 ],
 "hw_dt": [
  18.0
 ],
 "chw_t": [
  7.7
 ],
 "chw_dt": [
  6.9
 ],
 "geometry_seed": 135991,
 "seed_attempt": 0,
 "weather": {
  "climate": "golden",
  "temp_offset": 0.0,
  "solar_scale": 1.0
 },
 "reheat": "hydronic",
 "electric_zones": null,
 "sat_strategy": [
  "constant"
 ],
 "sat_reset": [
  {
   "oa_low": 5.8,
   "oa_high": 22.8,
   "span": 2.61
  }
 ],
 "sp_reset": [
  true
 ],
 "econ_type": [
  "fixed_db"
 ],
 "econ_limit_db": [
  23.9
 ],
 "econ_limit_enth": [
  48564.0
 ],
 "min_oa_scale": 1.0,
 "night_oa": 1.0,
 "boiler_eff": 0.828,
 "chiller_cop": 4.13,
 "fan_eff": 0.605,
 "sensor_level": "estimated",
 "profile_seed": 142471,
 "distractors": [],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}