{
 "id": "dr_t1_03",
 "role": "test",
 "suite": "T1_in_range",
 "climate": "sacramento",
 "n_ahu": 2,
 "n_vav": 12,
 "floors": 1,
 "nx": 3,
 "ny": 4,
 "tile_w": 7.1,
 "tile_d": 8.5,
 "floor_h": 3.55,
 "north_axis": 80.0,
 "wwr": 0.33,
 "infiltration": 0.00033,
 "lights_wm2": 8.5,
 "equip_wm2": 5.8,
 "people_m2": 0.051,
 "oa_per_area": 0.00012,
 "zone_load_sigma": 0.25,
 "zone_shifts": [
  -1,
  0,
  1
 ],
 "occ": {
  "start": 8.6,
  "end": 18.8,
  "night_frac": 0.04,
  "weekend_frac": 0.13
 },
 "setpoints": {
  "heat": 21.7,
  "cool": 24.1,
  "heat_setback": 16.8,
  "cool_setback": 26.5
 },
 "min_flow_frac": 0.37,
 "heat_sizing_factor": 1.25,
 "cool_sizing_factor": 1.09,
 "group_mode": "block",
 "group_sizes": [
  8,
  4
 ],
 "sat_pattern": "all_separate",
 "ahu_sat": [
  12.79,
  13.96
 ],
 "fan_dp": [
  583.0,
  616.0
 ],
 "economizer": [
  false,
  true
 ],
 "n_hw": 1,
 "n_chw": 1,
 "ahu_hw": [
  0,
  0
 ],
 "ahu_chw": [
  0,
  0
 ],
 "hw_t": [
  66.0
 ],
 "hw_dt": [
  16.3
 ],
 "chw_t": [
  7.3
 ],
 "chw_dt": [
  6.8
 ],
 "geometry_seed": 645248,
 "seed_attempt": 0,
 "weather": {
  "climate": "sacramento",
  "temp_offset": 0.0,
  "solar_scale": 1.0
 },
 "reheat": "hydronic",
 "electric_zones": null,
 "sat_strategy": [
  "constant",
  "constant"
 ],
 "sat_reset": [
  {
   "oa_low": 7.5,
   "oa_high": 19.2,
   "span": 1.11
  },
  {
   "oa_low": 8.3,
   "oa_high": 20.5,
   "span": 3.84
  }
 ],
 "sp_reset": [
  true,
  false
 ],
 "econ_type": [
  "none",
  "fixed_db"
 ],
 "econ_limit_db": [
  18.5,
  19.7
 ],
 "econ_limit_enth": [
  56881.0,
  48263.0
 ],
 "min_oa_scale": 1.0,
 "night_oa": 1.0,
 "boiler_eff": 0.811,
 "chiller_cop": 4.15,
 "fan_eff": 0.605,
 "sensor_level": "estimated",
 "profile_seed": 777706,
 "distractors": [],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}