{
 "id": "dr_t1_04",
 "role": "test",
 "suite": "T1_in_range",
 "climate": "chicago_tmy3",
 "n_ahu": 2,
 "n_vav": 8,
 "floors": 1,
 "nx": 2,
 "ny": 4,
 "tile_w": 9.5,
 "tile_d": 7.9,
 "floor_h": 3.82,
 "north_axis": 65.0,
 "wwr": 0.39,
 "infiltration": 0.0006,
 "lights_wm2": 11.3,
 "equip_wm2": 8.2,
 "people_m2": 0.071,
 "oa_per_area": 0.0002,
 "zone_load_sigma": 0.13,
 "zone_shifts": [
  -1,
  0,
  1
 ],
 "occ": {
  "start": 7.9,
  "end": 18.9,
  "night_frac": 0.02,
  "weekend_frac": 0.16
 },
 "setpoints": {
  "heat": 21.9,
  "cool": 24.2,
  "heat_setback": 18.4,
  "cool_setback": 28.4
 },
 "min_flow_frac": 0.3,
 "heat_sizing_factor": 1.11,
 "cool_sizing_factor": 1.21,
 "group_mode": "stripe",
 "group_sizes": [
  5,
  3
 ],
 "sat_pattern": "mixed",
 "ahu_sat": [
  12.31,
  12.08
 ],
 "fan_dp": [
  436.0,
  681.0
 ],
 "economizer": [
  true,
  false
 ],
 "n_hw": 1,
 "n_chw": 2,
 "ahu_hw": [
  0,
  0
 ],
 "ahu_chw": [
  1,
  0
 ],
 "hw_t": [
  72.5
 ],
 "hw_dt": [
  16.1
 ],
 "chw_t": [
  7.6,
  6.5
 ],
 "chw_dt": [
  6.1,
  6.3
 ],
 "geometry_seed": 222611,
 "seed_attempt": 0,
 "weather": {
  "climate": "chicago_tmy3",
  "temp_offset": 0.0,
  "solar_scale": 1.0
 },
 "reheat": "hydronic",
 "electric_zones": null,
 "sat_strategy": [
  "constant",
  "constant"
 ],
 "sat_reset": [
  {
   "oa_low": 10.5,
   "oa_high": 24.6,
   "span": 2.9
  },
  {
   "oa_low": 10.6,
   "oa_high": 19.8,
   "span": 1.43
  }
 ],
 "sp_reset": [
  false,
  false
 ],
 "econ_type": [
  "fixed_db",
  "none"
 ],
 "econ_limit_db": [
  24.7,
  21.1
 ],
 "econ_limit_enth": [
  56590.0,
  51671.0
 ],
 "min_oa_scale": 1.0,
 "night_oa": 1.0,
 "boiler_eff": 0.823,
 "chiller_cop": 4.39,
 "fan_eff": 0.605,
 "sensor_level": "estimated",
 "profile_seed": 164191,
 "distractors": [],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}