{
 "id": "dr_t1_07",
 "role": "test",
 "suite": "T1_in_range",
 "climate": "sterling_va",
 "n_ahu": 3,
 "n_vav": 6,
 "floors": 1,
 "nx": 2,
 "ny": 3,
 "tile_w": 6.0,
 "tile_d": 9.4,
 "floor_h": 3.44,
 "north_axis": 12.0,
 "wwr": 0.31,
 "infiltration": 0.00037,
 "lights_wm2": 10.9,
 "equip_wm2": 10.1,
 "people_m2": 0.073,
 "oa_per_area": 3e-05,
 "zone_load_sigma": 0.28,
 "zone_shifts": [
  -1,
  0,
  1
 ],
 "occ": {
  "start": 8.3,
  "end": 17.7,
  "night_frac": 0.09,
  "weekend_frac": 0.01
 },
 "setpoints": {
  "heat": 21.6,
  "cool": 24.0,
  "heat_setback": 17.1,
  "cool_setback": 28.7
 },
 "min_flow_frac": 0.36,
 "heat_sizing_factor": 1.11,
 "cool_sizing_factor": 1.3,
 "group_mode": "block",
 "group_sizes": [
  2,
  2,
  2
 ],
 "sat_pattern": "all_twin",
 "ahu_sat": [
  13.81,
  13.92,
  14.05
 ],
 "fan_dp": [
  627.0,
  577.0,
  750.0
 ],
 "economizer": [
  true,
  true,
  false
 ],
 "n_hw": 2,
 "n_chw": 2,
 "ahu_hw": [
  1,
  1,
  0
 ],
 "ahu_chw": [
  0,
  1,
  0
 ],
 "hw_t": [
  67.8,
  79.5
 ],
 "hw_dt": [
  12.3,
  15.4
 ],
 "chw_t": [
  6.1,
  8.0
 ],
 "chw_dt": [
  5.7,
  6.6
 ],
 "geometry_seed": 187135,
 "seed_attempt": 0,
 "weather": {
  "climate": "sterling_va",
  "temp_offset": 0.0,
  "solar_scale": 1.0
 },
 "reheat": "hydronic",
 "electric_zones": null,
 "sat_strategy": [
  "constant",
  "constant",
  "constant"
 ],
 "sat_reset": [
  {
   "oa_low": 7.8,
   "oa_high": 22.8,
   "span": 3.62
  },
  {
   "oa_low": 10.0,
   "oa_high": 19.0,
   "span": 3.54
  },
  {
   "oa_low": 8.0,
   "oa_high": 24.8,
   "span": 3.59
  }
 ],
 "sp_reset": [
  true,
  true,
  false
 ],
 "econ_type": [
  "fixed_db",
  "fixed_db",
  "none"
 ],
 "econ_limit_db": [
  24.3,
  24.9,
  23.9
 ],
 "econ_limit_enth": [
  50223.0,
  47841.0,
  58361.0
 ],
 "min_oa_scale": 1.0,
 "night_oa": 1.0,
 "boiler_eff": 0.815,
 "chiller_cop": 4.34,
 "fan_eff": 0.605,
 "sensor_level": "estimated",
 "profile_seed": 575359,
 "distractors": [],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}