{
 "id": "dr_t2_02",
 "role": "test",
 "suite": "T2_regime",
 "climate": "chicago_amy2012",
 "n_ahu": 2,
 "n_vav": 8,
 "floors": 1,
 "nx": 2,
 "ny": 4,
 "tile_w": 6.6,
 "tile_d": 7.7,
 "floor_h": 3.4,
 "north_axis": 81.0,
 "wwr": 0.19,
 "infiltration": 0.00101,
 "lights_wm2": 12.1,
 "equip_wm2": 8.8,
 "people_m2": 0.12,
 "oa_per_area": 0.00089,
 "zone_load_sigma": 0.17,
 "zone_shifts": [
  0
 ],
 "occ": {
  "start": 5.4,
  "end": 18.1,
  "night_frac": 0.16,
  "weekend_frac": 0.56
 },
 "setpoints": {
  "heat": 22.1,
  "cool": 23.7,
  "heat_setback": 17.2,
  "cool_setback": 26.9
 },
 "min_flow_frac": 0.3,
 "heat_sizing_factor": 1.36,
 "cool_sizing_factor": 1.33,
 "group_mode": "stripe",
 "group_sizes": [
  3,
  5
 ],
 "sat_pattern": "all_twin",
 "ahu_sat": [
  12.28,
  12.09
 ],
 "fan_dp": [
  388.0,
  397.0
 ],
 "economizer": [
  true,
  true
 ],
 "n_hw": 1,
 "n_chw": 1,
 "ahu_hw": [
  0,
  0
 ],
 "ahu_chw": [
  0,
  0
 ],
 "hw_t": [
  60.3
 ],
 "hw_dt": [
  14.4
 ],
 "chw_t": [
  8.4
 ],
 "chw_dt": [
  7.0
 ],
 "geometry_seed": 736104,
 "seed_attempt": 0,
 "weather": {
  "climate": "chicago_amy2012",
  "temp_offset": 1.21,
  "solar_scale": 0.876
 },
 "reheat": "hydronic",
 "electric_zones": null,
 "sat_strategy": [
  "constant",
  "oa_reset"
 ],
 "sat_reset": [
  {
   "oa_low": 10.8,
   "oa_high": 18.6,
   "span": 1.49
  },
  {
   "oa_low": 9.0,
   "oa_high": 23.0,
   "span": 2.01
  }
 ],
 "sp_reset": [
  true,
  false
 ],
 "econ_type": [
  "fixed_enth",
  "fixed_enth"
 ],
 "econ_limit_db": [
  19.0,
  18.4
 ],
 "econ_limit_enth": [
  57072.0,
  63242.0
 ],
 "min_oa_scale": 1.51,
 "night_oa": 0.89,
 "boiler_eff": 0.92,
 "chiller_cop": 5.57,
 "fan_eff": 0.624,
 "sensor_level": "estimated",
 "profile_seed": 852083,
 "distractors": [],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}