{
 "id": "dr_t3_00",
 "role": "test",
 "suite": "T3_control",
 "climate": "los_angeles",
 "n_ahu": 2,
 "n_vav": 12,
 "floors": 2,
 "nx": 2,
 "ny": 3,
 "tile_w": 8.6,
 "tile_d": 7.9,
 "floor_h": 3.34,
 "north_axis": 74.0,
 "wwr": 0.33,
 "infiltration": 0.00089,
 "lights_wm2": 7.6,
 "equip_wm2": 6.3,
 "people_m2": 0.041,
 "oa_per_area": 0.00029,
 "zone_load_sigma": 0.35,
 "zone_shifts": [
  0
 ],
 "occ": {
  "start": 5.6,
  "end": 17.9,
  "night_frac": 0.23,
  "weekend_frac": 0.2
 },
 "setpoints": {
  "heat": 22.4,
  "cool": 25.5,
  "heat_setback": 17.5,
  "cool_setback": 29.5
 },
 "min_flow_frac": 0.43,
 "heat_sizing_factor": 1.21,
 "cool_sizing_factor": 1.12,
 "group_mode": "stripe",
 "group_sizes": [
  6,
  6
 ],
 "sat_pattern": "mixed",
 "ahu_sat": [
  14.42,
  14.21
 ],
 "fan_dp": [
  544.0,
  612.0
 ],
 "economizer": [
  true,
  true
 ],
 "n_hw": 1,
 "n_chw": 2,
 "ahu_hw": [
  0,
  0
 ],
 "ahu_chw": [
  1,
  0
 ],
 "hw_t": [
  71.9
 ],
 "hw_dt": [
  15.6
 ],
 "chw_t": [
  7.8,
  6.1
 ],
 "chw_dt": [
  6.6,
  7.3
 ],
 "geometry_seed": 69014,
 "seed_attempt": 0,
 "weather": {
  "climate": "los_angeles",
  "temp_offset": -0.66,
  "solar_scale": 1.003
 },
 "reheat": "hydronic",
 "electric_zones": null,
 "sat_strategy": [
  "tod_reset",
  "tod_reset"
 ],
 "sat_reset": [
  {
   "oa_low": 6.2,
   "oa_high": 24.7,
   "span": 1.89
  },
  {
   "oa_low": 8.5,
   "oa_high": 24.0,
   "span": 1.61
  }
 ],
 "sp_reset": [
  false,
  true
 ],
 "econ_type": [
  "diff_db",
  "diff_enth"
 ],
 "econ_limit_db": [
  20.0,
  21.6
 ],
 "econ_limit_enth": [
  57816.0,
  62198.0
 ],
 "min_oa_scale": 1.97,
 "night_oa": 0.52,
 "boiler_eff": 0.759,
 "chiller_cop": 4.65,
 "fan_eff": 0.621,
 "sensor_level": "estimated",
 "profile_seed": 596036,
 "distractors": [],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}