{
 "id": "dr_t3_04",
 "role": "test",
 "suite": "T3_control",
 "climate": "oakland",
 "n_ahu": 3,
 "n_vav": 9,
 "floors": 1,
 "nx": 3,
 "ny": 3,
 "tile_w": 8.5,
 "tile_d": 8.5,
 "floor_h": 3.65,
 "north_axis": 1.0,
 "wwr": 0.3,
 "infiltration": 0.00119,
 "lights_wm2": 7.9,
 "equip_wm2": 13.6,
 "people_m2": 0.077,
 "oa_per_area": 0.00073,
 "zone_load_sigma": 0.23,
 "zone_shifts": [
  -1,
  0,
  1
 ],
 "occ": {
  "start": 5.6,
  "end": 21.8,
  "night_frac": 0.2,
  "weekend_frac": 0.43
 },
 "setpoints": {
  "heat": 19.1,
  "cool": 22.2,
  "heat_setback": 15.8,
  "cool_setback": 24.5
 },
 "min_flow_frac": 0.19,
 "heat_sizing_factor": 1.08,
 "cool_sizing_factor": 1.3,
 "group_mode": "block",
 "group_sizes": [
  2,
  3,
  4
 ],
 "sat_pattern": "mixed",
 "ahu_sat": [
  13.56,
  13.77,
  12.02
 ],
 "fan_dp": [
  561.0,
  576.0,
  760.0
 ],
 "economizer": [
  true,
  true,
  true
 ],
 "n_hw": 1,
 "n_chw": 2,
 "ahu_hw": [
  0,
  0,
  0
 ],
 "ahu_chw": [
  0,
  1,
  1
 ],
 "hw_t": [
  80.3
 ],
 "hw_dt": [
  21.3
 ],
 "chw_t": [
  5.8,
  7.4
 ],
 "chw_dt": [
  4.1,
  7.6
 ],
 "geometry_seed": 841675,
 "seed_attempt": 0,
 "weather": {
  "climate": "oakland",
  "temp_offset": -1.9,
  "solar_scale": 1.024
 },
 "reheat": "hydronic",
 "electric_zones": null,
 "sat_strategy": [
  "tod_reset",
  "tod_reset",
  "warmest"
 ],
 "sat_reset": [
  {
   "oa_low": 10.9,
   "oa_high": 18.3,
   "span": 2.36
  },
  {
   "oa_low": 6.6,
   "oa_high": 22.7,
   "span": 1.91
  },
  {
   "oa_low": 9.5,
   "oa_high": 24.8,
   "span": 3.1
  }
 ],
 "sp_reset": [
  true,
  true,
  true
 ],
 "econ_type": [
  "diff_enth",
  "diff_enth",
  "diff_db"
 ],
 "econ_limit_db": [
  22.8,
  20.9,
  25.7
 ],
 "econ_limit_enth": [
  62911.0,
  63775.0,
  56685.0
 ],
 "min_oa_scale": 1.14,
 "night_oa": 0.82,
 "boiler_eff": 0.779,
 "chiller_cop": 3.16,
 "fan_eff": 0.681,
 "sensor_level": "estimated",
 "profile_seed": 692730,
 "distractors": [],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}