{
 "id": "dr_t3_05",
 "role": "test",
 "suite": "T3_control",
 "climate": "oakland",
 "n_ahu": 2,
 "n_vav": 12,
 "floors": 2,
 "nx": 2,
 "ny": 3,
 "tile_w": 6.8,
 "tile_d": 9.0,
 "floor_h": 3.04,
 "north_axis": 36.0,
 "wwr": 0.2,
 "infiltration": 0.0011,
 "lights_wm2": 7.1,
 "equip_wm2": 17.7,
 "people_m2": 0.088,
 "oa_per_area": 0.00084,
 "zone_load_sigma": 0.21,
 "zone_shifts": [
  0
 ],
 "occ": {
  "start": 9.2,
  "end": 20.1,
  "night_frac": 0.04,
  "weekend_frac": 0.46
 },
 "setpoints": {
  "heat": 20.5,
  "cool": 25.2,
  "heat_setback": 16.4,
  "cool_setback": 27.9
 },
 "min_flow_frac": 0.18,
 "heat_sizing_factor": 1.3,
 "cool_sizing_factor": 1.25,
 "group_mode": "stripe",
 "group_sizes": [
  4,
  8
 ],
 "sat_pattern": "all_twin",
 "ahu_sat": [
  14.64,
  14.53
 ],
 "fan_dp": [
  439.0,
  595.0
 ],
 "economizer": [
  true,
  true
 ],
 "n_hw": 2,
 "n_chw": 1,
 "ahu_hw": [
  0,
  1
 ],
 "ahu_chw": [
  0,
  0
 ],
 "hw_t": [
  64.2,
  74.7
 ],
 "hw_dt": [
  19.2,
  21.1
 ],
 "chw_t": [
  7.5
 ],
 "chw_dt": [
  4.8
 ],
 "geometry_seed": 427812,
 "seed_attempt": 1,
 "weather": {
  "climate": "oakland",
  "temp_offset": -2.14,
  "solar_scale": 1.047
 },
 "reheat": "hydronic",
 "electric_zones": null,
 "sat_strategy": [
  "tod_reset",
  "tod_reset"
 ],
 "sat_reset": [
  {
   "oa_low": 6.9,
   "oa_high": 19.4,
   "span": 3.97
  },
  {
   "oa_low": 9.9,
   "oa_high": 18.9,
   "span": 3.53
  }
 ],
 "sp_reset": [
  true,
  false
 ],
 "econ_type": [
  "diff_enth",
  "diff_db"
 ],
 "econ_limit_db": [
  22.8,
  18.1
 ],
 "econ_limit_enth": [
  64702.0,
  64044.0
 ],
 "min_oa_scale": 1.08,
 "night_oa": 0.75,
 "boiler_eff": 0.886,
 "chiller_cop": 3.77,
 "fan_eff": 0.516,
 "sensor_level": "estimated",
 "profile_seed": 691562,
 "distractors": [],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}