{
 "id": "dr_t3_06",
 "role": "test",
 "suite": "T3_control",
 "climate": "los_angeles",
 "n_ahu": 1,
 "n_vav": 12,
 "floors": 3,
 "nx": 2,
 "ny": 2,
 "tile_w": 9.2,
 "tile_d": 7.5,
 "floor_h": 3.99,
 "north_axis": 80.0,
 "wwr": 0.17,
 "infiltration": 0.00019,
 "lights_wm2": 12.0,
 "equip_wm2": 19.0,
 "people_m2": 0.109,
 "oa_per_area": 0.0001,
 "zone_load_sigma": 0.47,
 "zone_shifts": [
  -1,
  0,
  1
 ],
 "occ": {
  "start": 7.4,
  "end": 21.6,
  "night_frac": 0.3,
  "weekend_frac": 0.17
 },
 "setpoints": {
  "heat": 20.1,
  "cool": 22.4,
  "heat_setback": 15.6,
  "cool_setback": 26.0
 },
 "min_flow_frac": 0.48,
 "heat_sizing_factor": 1.37,
 "cool_sizing_factor": 1.24,
 "group_mode": "block",
 "group_sizes": [
  12
 ],
 "sat_pattern": "single",
 "ahu_sat": [
  13.76
 ],
 "fan_dp": [
  375.0
 ],
 "economizer": [
  true
 ],
 "n_hw": 1,
 "n_chw": 1,
 "ahu_hw": [
  0
 ],
 "ahu_chw": [
  0
 ],
 "hw_t": [
  68.6
 ],
 "hw_dt": [
  24.7
 ],
 "chw_t": [
  6.0
 ],
 "chw_dt": [
  6.6
 ],
 "geometry_seed": 995329,
 "seed_attempt": 1,
 "weather": {
  "climate": "los_angeles",
  "temp_offset": -1.93,
  "solar_scale": 1.028
 },
 "reheat": "hydronic",
 "electric_zones": null,
 "sat_strategy": [
  "tod_reset"
 ],
 "sat_reset": [
  {
   "oa_low": 10.6,
   "oa_high": 18.8,
   "span": 3.0
  }
 ],
 "sp_reset": [
  true
 ],
 "econ_type": [
  "diff_enth"
 ],
 "econ_limit_db": [
  24.5
 ],
 "econ_limit_enth": [
  62522.0
 ],
 "min_oa_scale": 1.17,
 "night_oa": 0.37,
 "boiler_eff": 0.774,
 "chiller_cop": 3.19,
 "fan_eff": 0.512,
 "sensor_level": "estimated",
 "profile_seed": 276264,
 "distractors": [],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}