{
 "id": "dr_t4_02",
 "role": "test",
 "suite": "T4_topology",
 "climate": "chicago_amy2012",
 "n_ahu": 4,
 "n_vav": 18,
 "floors": 2,
 "nx": 3,
 "ny": 3,
 "tile_w": 8.7,
 "tile_d": 9.7,
 "floor_h": 3.1,
 "north_axis": 29.0,
 "wwr": 0.34,
 "infiltration": 0.00085,
 "lights_wm2": 14.4,
 "equip_wm2": 7.6,
 "people_m2": 0.038,
 "oa_per_area": 0.00096,
 "zone_load_sigma": 0.2,
 "zone_shifts": [
  -1,
  0,
  1
 ],
 "occ": {
  "start": 9.0,
  "end": 20.3,
  "night_frac": 0.22,
  "weekend_frac": 0.06
 },
 "setpoints": {
  "heat": 19.0,
  "cool": 23.1,
  "heat_setback": 13.6,
  "cool_setback": 28.0
 },
 "min_flow_frac": 0.25,
 "heat_sizing_factor": 1.36,
 "cool_sizing_factor": 1.05,
 "group_mode": "stripe",
 "group_sizes": [
  5,
  3,
  4,
  6
 ],
 "sat_pattern": "all_separate",
 "ahu_sat": [
  14.59,
  13.36,
  12.33,
  13.33
 ],
 "fan_dp": [
  586.0,
  726.0,
  933.0,
  760.0
 ],
 "economizer": [
  false,
  true,
  false,
  true
 ],
 "n_hw": 3,
 "n_chw": 3,
 "ahu_hw": [
  2,
  2,
  1,
  0
 ],
 "ahu_chw": [
  0,
  1,
  2,
  0
 ],
 "hw_t": [
  60.4,
  69.1,
  71.4
 ],
 "hw_dt": [
  20.0,
  18.9,
  16.0
 ],
 "chw_t": [
  6.5,
  8.0,
  7.1
 ],
 "chw_dt": [
  6.7,
  5.8,
  5.4
 ],
 "geometry_seed": 928114,
 "seed_attempt": 0,
 "weather": {
  "climate": "chicago_amy2012",
  "temp_offset": 2.95,
  "solar_scale": 1.058
 },
 "reheat": "mixed",
 "electric_zones": [
  true,
  true,
  true,
  true,
  false,
  false,
  true,
  true,
  true,
  false,
  false,
  true,
  true,
  true,
  true,
  false,
  true,
  false
 ],
 "sat_strategy": [
  "constant",
  "constant",
  "oa_reset",
  "constant"
 ],
 "sat_reset": [
  {
   "oa_low": 5.4,
   "oa_high": 22.1,
   "span": 2.37
  },
  {
   "oa_low": 11.1,
   "oa_high": 20.2,
   "span": 3.76
  },
  {
   "oa_low": 5.6,
   "oa_high": 20.4,
   "span": 3.94
  },
  {
   "oa_low": 9.1,
   "oa_high": 20.0,
   "span": 3.0
  }
 ],
 "sp_reset": [
  false,
  true,
  true,
  false
 ],
 "econ_type": [
  "none",
  "fixed_db",
  "none",
  "fixed_enth"
 ],
 "econ_limit_db": [
  19.8,
  22.4,
  25.1,
  18.2
 ],
 "econ_limit_enth": [
  53499.0,
  60734.0,
  61671.0,
  62568.0
 ],
 "min_oa_scale": 0.69,
 "night_oa": 0.13,
 "boiler_eff": 0.821,
 "chiller_cop": 4.14,
 "fan_eff": 0.687,
 "sensor_level": "estimated",
 "profile_seed": 130701,
 "distractors": [],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}