{
 "id": "dr_t4_04",
 "role": "test",
 "suite": "T4_topology",
 "climate": "sacramento",
 "n_ahu": 4,
 "n_vav": 18,
 "floors": 3,
 "nx": 2,
 "ny": 3,
 "tile_w": 9.7,
 "tile_d": 6.3,
 "floor_h": 3.87,
 "north_axis": 58.0,
 "wwr": 0.27,
 "infiltration": 0.0005,
 "lights_wm2": 8.7,
 "equip_wm2": 3.4,
 "people_m2": 0.052,
 "oa_per_area": 0.00078,
 "zone_load_sigma": 0.34,
 "zone_shifts": [
  0
 ],
 "occ": {
  "start": 5.9,
  "end": 18.5,
  "night_frac": 0.03,
  "weekend_frac": 0.01
 },
 "setpoints": {
  "heat": 22.3,
  "cool": 25.4,
  "heat_setback": 16.4,
  "cool_setback": 29.3
 },
 "min_flow_frac": 0.22,
 "heat_sizing_factor": 1.3,
 "cool_sizing_factor": 1.35,
 "group_mode": "block",
 "group_sizes": [
  6,
  4,
  5,
  3
 ],
 "sat_pattern": "mixed",
 "ahu_sat": [
  15.1,
  15.27,
  13.77,
  12.14
 ],
 "fan_dp": [
  503.0,
  421.0,
  781.0,
  696.0
 ],
 "economizer": [
  true,
  false,
  true,
  true
 ],
 "n_hw": 3,
 "n_chw": 3,
 "ahu_hw": [
  0,
  2,
  1,
  0
 ],
 "ahu_chw": [
  1,
  0,
  2,
  0
 ],
 "hw_t": [
  61.6,
  76.6,
  61.4
 ],
 "hw_dt": [
  22.7,
  12.3,
  16.1
 ],
 "chw_t": [
  6.6,
  7.0,
  7.8
 ],
 "chw_dt": [
  6.0,
  5.0,
  6.4
 ],
 "geometry_seed": 846827,
 "seed_attempt": 0,
 "weather": {
  "climate": "sacramento",
  "temp_offset": -2.66,
  "solar_scale": 1.076
 },
 "reheat": "mixed",
 "electric_zones": [
  true,
  false,
  false,
  false,
  true,
  false,
  true,
  false,
  false,
  true,
  true,
  true,
  false,
  true,
  true,
  false,
  false,
  true
 ],
 "sat_strategy": [
  "constant",
  "constant",
  "constant",
  "oa_reset"
 ],
 "sat_reset": [
  {
   "oa_low": 11.8,
   "oa_high": 23.2,
   "span": 2.98
  },
  {
   "oa_low": 9.9,
   "oa_high": 18.4,
   "span": 1.33
  },
  {
   "oa_low": 6.8,
   "oa_high": 24.0,
   "span": 3.69
  },
  {
   "oa_low": 8.3,
   "oa_high": 22.9,
   "span": 1.66
  }
 ],
 "sp_reset": [
  true,
  false,
  false,
  false
 ],
 "econ_type": [
  "fixed_db",
  "none",
  "fixed_enth",
  "fixed_enth"
 ],
 "econ_limit_db": [
  22.7,
  20.9,
  24.9,
  21.2
 ],
 "econ_limit_enth": [
  55132.0,
  46613.0,
  53376.0,
  63761.0
 ],
 "min_oa_scale": 0.82,
 "night_oa": 0.66,
 "boiler_eff": 0.894,
 "chiller_cop": 5.85,
 "fan_eff": 0.595,
 "sensor_level": "estimated",
 "profile_seed": 461574,
 "distractors": [],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}