{
 "id": "dr_t5_04",
 "role": "test",
 "suite": "T5_climate",
 "climate": "tampa",
 "n_ahu": 3,
 "n_vav": 8,
 "floors": 1,
 "nx": 2,
 "ny": 4,
 "tile_w": 9.6,
 "tile_d": 8.7,
 "floor_h": 3.02,
 "north_axis": 8.0,
 "wwr": 0.28,
 "infiltration": 0.00034,
 "lights_wm2": 15.8,
 "equip_wm2": 12.5,
 "people_m2": 0.074,
 "oa_per_area": 0.00069,
 "zone_load_sigma": 0.18,
 "zone_shifts": [
  -1,
  0,
  1
 ],
 "occ": {
  "start": 6.3,
  "end": 20.2,
  "night_frac": 0.16,
  "weekend_frac": 0.56
 },
 "setpoints": {
  "heat": 20.1,
  "cool": 22.8,
  "heat_setback": 14.7,
  "cool_setback": 27.8
 },
 "min_flow_frac": 0.35,
 "heat_sizing_factor": 1.28,
 "cool_sizing_factor": 1.37,
 "group_mode": "stripe",
 "group_sizes": [
  2,
  4,
  2
 ],
 "sat_pattern": "all_separate",
 "ahu_sat": [
  14.41,
  12.19,
  13.36
 ],
 "fan_dp": [
  511.0,
  995.0,
  442.0
 ],
 "economizer": [
  true,
  true,
  true
 ],
 "n_hw": 2,
 "n_chw": 2,
 "ahu_hw": [
  0,
  1,
  1
 ],
 "ahu_chw": [
  1,
  0,
  0
 ],
 "hw_t": [
  79.2,
  65.5
 ],
 "hw_dt": [
  21.2,
  11.3
 ],
 "chw_t": [
  7.1,
  6.7
 ],
 "chw_dt": [
  4.2,
  4.7
 ],
 "geometry_seed": 25571,
 "seed_attempt": 0,
 "weather": {
  "climate": "tampa",
  "temp_offset": 4.64,
  "solar_scale": 1.156
 },
 "reheat": "hydronic",
 "electric_zones": null,
 "sat_strategy": [
  "constant",
  "oa_reset",
  "constant"
 ],
 "sat_reset": [
  {
   "oa_low": 9.7,
   "oa_high": 21.5,
   "span": 1.06
  },
  {
   "oa_low": 12.0,
   "oa_high": 23.2,
   "span": 1.54
  },
  {
   "oa_low": 11.5,
   "oa_high": 22.7,
   "span": 2.69
  }
 ],
 "sp_reset": [
  true,
  false,
  true
 ],
 "econ_type": [
  "fixed_enth",
  "fixed_db",
  "fixed_enth"
 ],
 "econ_limit_db": [
  24.9,
  20.1,
  20.8
 ],
 "econ_limit_enth": [
  45057.0,
  61927.0,
  63477.0
 ],
 "min_oa_scale": 0.65,
 "night_oa": 0.12,
 "boiler_eff": 0.901,
 "chiller_cop": 4.57,
 "fan_eff": 0.613,
 "sensor_level": "estimated",
 "profile_seed": 895186,
 "distractors": [],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}