{
 "id": "dr_t5_06",
 "role": "test",
 "suite": "T5_climate",
 "climate": "palm_springs",
 "n_ahu": 1,
 "n_vav": 8,
 "floors": 2,
 "nx": 2,
 "ny": 2,
 "tile_w": 9.4,
 "tile_d": 8.4,
 "floor_h": 3.97,
 "north_axis": 65.0,
 "wwr": 0.18,
 "infiltration": 0.00107,
 "lights_wm2": 12.1,
 "equip_wm2": 14.6,
 "people_m2": 0.023,
 "oa_per_area": 9e-05,
 "zone_load_sigma": 0.24,
 "zone_shifts": [
  0
 ],
 "occ": {
  "start": 5.1,
  "end": 17.9,
  "night_frac": 0.22,
  "weekend_frac": 0.32
 },
 "setpoints": {
  "heat": 21.9,
  "cool": 25.4,
  "heat_setback": 17.9,
  "cool_setback": 27.5
 },
 "min_flow_frac": 0.45,
 "heat_sizing_factor": 1.31,
 "cool_sizing_factor": 1.07,
 "group_mode": "block",
 "group_sizes": [
  8
 ],
 "sat_pattern": "single",
 "ahu_sat": [
  12.45
 ],
 "fan_dp": [
  827.0
 ],
 "economizer": [
  false
 ],
 "n_hw": 1,
 "n_chw": 1,
 "ahu_hw": [
  0
 ],
 "ahu_chw": [
  0
 ],
 "hw_t": [
  64.6
 ],
 "hw_dt": [
  19.5
 ],
 "chw_t": [
  6.1
 ],
 "chw_dt": [
  6.0
 ],
 "geometry_seed": 413025,
 "seed_attempt": 1,
 "weather": {
  "climate": "palm_springs",
  "temp_offset": 1.44,
  "solar_scale": 0.982
 },
 "reheat": "hydronic",
 "electric_zones": null,
 "sat_strategy": [
  "constant"
 ],
 "sat_reset": [
  {
   "oa_low": 10.4,
   "oa_high": 18.2,
   "span": 3.55
  }
 ],
 "sp_reset": [
  false
 ],
 "econ_type": [
  "none"
 ],
 "econ_limit_db": [
  19.8
 ],
 "econ_limit_enth": [
  51809.0
 ],
 "min_oa_scale": 1.3,
 "night_oa": 0.0,
 "boiler_eff": 0.8,
 "chiller_cop": 4.1,
 "fan_eff": 0.641,
 "sensor_level": "estimated",
 "profile_seed": 60879,
 "distractors": [],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}