{
 "id": "dr_t6_02",
 "role": "test",
 "suite": "T6_compound",
 "climate": "blue_canyon",
 "n_ahu": 4,
 "n_vav": 16,
 "floors": 2,
 "nx": 2,
 "ny": 4,
 "tile_w": 8.0,
 "tile_d": 8.6,
 "floor_h": 3.53,
 "north_axis": 3.0,
 "wwr": 0.44,
 "infiltration": 0.00102,
 "lights_wm2": 10.5,
 "equip_wm2": 4.7,
 "people_m2": 0.041,
 "oa_per_area": 0.00062,
 "zone_load_sigma": 0.37,
 "zone_shifts": [
  0
 ],
 "occ": {
  "start": 7.0,
  "end": 20.4,
  "night_frac": 0.15,
  "weekend_frac": 0.18
 },
 "setpoints": {
  "heat": 20.1,
  "cool": 21.6,
  "heat_setback": 16.9,
  "cool_setback": 26.5
 },
 "min_flow_frac": 0.44,
 "heat_sizing_factor": 1.17,
 "cool_sizing_factor": 1.12,
 "group_mode": "stripe",
 "group_sizes": [
  5,
  3,
  5,
  3
 ],
 "sat_pattern": "all_separate",
 "ahu_sat": [
  13.68,
  11.69,
  15.01,
  16.01
 ],
 "fan_dp": [
  427.0,
  537.0,
  364.0,
  617.0
 ],
 "economizer": [
  true,
  true,
  true,
  true
 ],
 "n_hw": 3,
 "n_chw": 3,
 "ahu_hw": [
  2,
  0,
  1,
  0
 ],
 "ahu_chw": [
  0,
  0,
  2,
  1
 ],
 "hw_t": [
  81.5,
  80.1,
  71.9
 ],
 "hw_dt": [
  16.4,
  18.7,
  17.6
 ],
 "chw_t": [
  6.8,
  7.3,
  7.4
 ],
 "chw_dt": [
  6.9,
  6.6,
  5.1
 ],
 "geometry_seed": 621823,
 "seed_attempt": 0,
 "weather": {
  "climate": "blue_canyon",
  "temp_offset": 4.76,
  "solar_scale": 1.114
 },
 "reheat": "mixed",
 "electric_zones": [
  true,
  false,
  false,
  true,
  true,
  false,
  true,
  false,
  false,
  true,
  true,
  true,
  true,
  true,
  true,
  true
 ],
 "sat_strategy": [
  "tod_reset",
  "tod_reset",
  "warmest",
  "warmest"
 ],
 "sat_reset": [
  {
   "oa_low": 9.3,
   "oa_high": 22.3,
   "span": 3.05
  },
  {
   "oa_low": 11.4,
   "oa_high": 23.1,
   "span": 2.15
  },
  {
   "oa_low": 5.5,
   "oa_high": 18.2,
   "span": 3.48
  },
  {
   "oa_low": 11.7,
   "oa_high": 24.8,
   "span": 3.54
  }
 ],
 "sp_reset": [
  true,
  true,
  false,
  true
 ],
 "econ_type": [
  "diff_enth",
  "diff_db",
  "diff_db",
  "diff_enth"
 ],
 "econ_limit_db": [
  18.9,
  18.2,
  24.0,
  25.0
 ],
 "econ_limit_enth": [
  59684.0,
  63605.0,
  46256.0,
  54523.0
 ],
 "min_oa_scale": 1.38,
 "night_oa": 0.0,
 "boiler_eff": 0.83,
 "chiller_cop": 4.99,
 "fan_eff": 0.625,
 "sensor_level": "estimated",
 "profile_seed": 728640,
 "distractors": [],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}