{
 "id": "dr_t6_06",
 "role": "test",
 "suite": "T6_compound",
 "climate": "palm_springs",
 "n_ahu": 4,
 "n_vav": 15,
 "floors": 1,
 "nx": 3,
 "ny": 5,
 "tile_w": 9.2,
 "tile_d": 7.3,
 "floor_h": 3.06,
 "north_axis": 44.0,
 "wwr": 0.39,
 "infiltration": 0.0003,
 "lights_wm2": 11.4,
 "equip_wm2": 13.2,
 "people_m2": 0.095,
 "oa_per_area": 0.00024,
 "zone_load_sigma": 0.27,
 "zone_shifts": [
  -1,
  0,
  1
 ],
 "occ": {
  "start": 7.1,
  "end": 18.6,
  "night_frac": 0.14,
  "weekend_frac": 0.44
 },
 "setpoints": {
  "heat": 19.4,
  "cool": 23.0,
  "heat_setback": 14.6,
  "cool_setback": 26.0
 },
 "min_flow_frac": 0.32,
 "heat_sizing_factor": 1.2,
 "cool_sizing_factor": 1.27,
 "group_mode": "stripe",
 "group_sizes": [
  4,
  6,
  3,
  2
 ],
 "sat_pattern": "all_twin",
 "ahu_sat": [
  12.97,
  13.06,
  13.23,
  13.25
 ],
 "fan_dp": [
  842.0,
  467.0,
  668.0,
  857.0
 ],
 "economizer": [
  true,
  true,
  true,
  true
 ],
 "n_hw": 3,
 "n_chw": 2,
 "ahu_hw": [
  2,
  1,
  1,
  0
 ],
 "ahu_chw": [
  1,
  0,
  0,
  1
 ],
 "hw_t": [
  62.4,
  66.0,
  64.8
 ],
 "hw_dt": [
  22.9,
  15.6,
  20.8
 ],
 "chw_t": [
  7.8,
  7.0
 ],
 "chw_dt": [
  6.9,
  4.6
 ],
 "geometry_seed": 627787,
 "seed_attempt": 0,
 "weather": {
  "climate": "palm_springs",
  "temp_offset": -0.88,
  "solar_scale": 1.152
 },
 "reheat": "mixed",
 "electric_zones": [
  true,
  true,
  true,
  true,
  true,
  false,
  true,
  true,
  false,
  false,
  true,
  false,
  true,
  true,
  true
 ],
 "sat_strategy": [
  "warmest",
  "warmest",
  "tod_reset",
  "warmest"
 ],
 "sat_reset": [
  {
   "oa_low": 7.6,
   "oa_high": 24.5,
   "span": 2.79
  },
  {
   "oa_low": 11.1,
   "oa_high": 22.8,
   "span": 2.55
  },
  {
   "oa_low": 9.4,
   "oa_high": 23.7,
   "span": 1.56
  },
  {
   "oa_low": 5.3,
   "oa_high": 22.5,
   "span": 3.8
  }
 ],
 "sp_reset": [
  false,
  true,
  true,
  true
 ],
 "econ_type": [
  "diff_enth",
  "diff_db",
  "diff_enth",
  "diff_enth"
 ],
 "econ_limit_db": [
  20.3,
  25.9,
  19.7,
  25.7
 ],
 "econ_limit_enth": [
  50734.0,
  47110.0,
  55123.0,
  48836.0
 ],
 "min_oa_scale": 1.36,
 "night_oa": 0.33,
 "boiler_eff": 0.915,
 "chiller_cop": 3.79,
 "fan_eff": 0.539,
 "sensor_level": "estimated",
 "profile_seed": 338032,
 "distractors": [],
 "note": "SYNTHETIC building (EnergyPlus); not a real building; documentation errors are synthetic and not real-world verified"
}